# ANX10_Exh B.57_Decommissioning and Demolition of Piping and Equipment

> Source: `D:/Wison/Main_Contract\ANX 10_Execution Requirements\ANX10_Exh B.57_Decommissioning and Demolition of Piping and Equipment_ocred.pdf`
> Pages: 6

---

## Page 1

EPC WORK FOR RUWAIS SULPHUR GRANULATION 
PLANT AT RSHT-2 FOR HAIL & GHASHA PROJECT 
 
AGREEMENT NO: 4700025948 
REQUIREMENTS FOR DECOMMISSIONING AND 
DEMOLITION OF PIPING AND EQUIPMENT 
PROJECT 
NO: 1005312 
ADNOC GAS  
EXHIBIT - B.57 
REV. 1 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
 
Exhibit B.57 
Page 1 of 6 
ADNOC Classification: Internal 
 
 
 
 
 
 
 
 
 
EXHIBIT B.57 
 
REQUIREMENTS FOR DECOMMISSIONING AND 
DEMOLITION OF PIPING AND EQUIPMENT 
 
 
 
 
 
 
 
 
 
 
 
 
 
REV 
DESCRIPTION 
DATE 
 
 
 
 
 
 
1 
Issued for Contract 
 
0 
Issued for Tender

## Page 2

EPC WORK FOR RUWAIS SULPHUR GRANULATION 
PLANT AT RSHT-2 FOR HAIL & GHASHA PROJECT 
 
AGREEMENT NO: 4700025948 
REQUIREMENTS FOR DECOMMISSIONING AND 
DEMOLITION OF PIPING AND EQUIPMENT 
PROJECT 
NO: 1005312 
ADNOC GAS  
EXHIBIT - B.57 
REV. 1 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
 
Exhibit B.57 
Page 2 of 6 
ADNOC Classification: Internal 
B 57 REQUIREMENTS FOR PIPING AND EQUIPMENT DECOMMISSIONING, DEMOLITION 
AND   ABANDONEMENT 
B 57.1        INTRODUCTION 
The Piping and equipment demolition  requirements defined within this EXHIBIT shall 
be implemented by EPC Contractor alongside and integral with all of EPC Contractor’s 
other discipline activities, its SUB-Contractors, and Company’s other EPC 
CONTRACTORs. 
COMPANY recognizes that all Demolition must be followed with the proactive 
participation of suitably qualified and experienced Operations and Maintenance (O&M) 
and Construction personnel to meet Company’s safety and integrity objectives. EPC 
Contractor is responsible for ensuring the Facilities provided meet optimum standards 
of safety, integrity, operability, reliability and maintainability and to provide all the 
documents accordingly. 
All aspects of EPC Contractor support services activities shall consider the protection 
of O&M personnel during normal operations and during decommissioning, demolition, 
shutdown and emergency situations. 
All document deliverables required shall be subject to review cycles involving 
Company’s PMT Team and incorporation of all comments by EPC Contractor into the 
Decommissioning and Demolition Philosophy of Piping and Equipment. EPC 
Contractor’s decommissioning and demolition philosophy shall be based on the FEED 
document no. RP-5312-00-PR-030 Decommissioning and Demolition Philosophy. 
B 57.2       OBJECTIVE 
The objectives are to: 
Complete Decommissioning, demolition  activity maintaining safety and Integrity of 
existing assets / facilities 
Support the Demolition, restoration and handover to operations meeting Company’s 
HSE requirements.  
Update relevant plant information and documents 
B 57.3       SCOPE 
This document provides Company’s requirements that shall be implemented by EPC 
Contractor as part of the Agreement. These requirements shall be progressed 
alongside, and be an integral part of, the Decommissioning, demolition & support 
services provided by the EPC Contractor. All requirements related to Decommissiong, 
and demolition  are covered under FEED document no. RP-5312-00-PR-030 
Decommissioning and Demolition Philosophy.  
B 57.4       DECOMMISSIONING HSE STUDIES AND REQUIREMENTS 
There is no requirement for a standalone Phase IV HSE Impact Assessment (HSEIA) 
report. This is replaced with required HSE risk studies, including Environment Impact 
Assessment (EIA), as required for decommissioning, demolition and site restoration.  
The decommissioning/demolition phase HSE requirements are as follows:

## Page 3

EPC WORK FOR RUWAIS SULPHUR GRANULATION 
PLANT AT RSHT-2 FOR HAIL & GHASHA PROJECT 
 
AGREEMENT NO: 4700025948 
REQUIREMENTS FOR DECOMMISSIONING AND 
DEMOLITION OF PIPING AND EQUIPMENT 
PROJECT 
NO: 1005312 
ADNOC GAS  
EXHIBIT - B.57 
REV. 1 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
 
Exhibit B.57 
Page 3 of 6 
ADNOC Classification: Internal 
1. The decommissioning/ partly demolition phase HSE risks are not part of the mainstream 
HSEIA Report/HSEIA Dossier. They are managed separately as per the ADNOC CoP on 
Management of EPC contractor HSE, ADNOC-CoPV1-04, the ADNOC-COPV1-13 and the 
standardized EPC CONTRACTOR safety requirements as per the contract. The following HSE 
requirements 
shall 
be 
implemented, 
as 
a 
minimum, 
to 
address 
the 
decommissioning/demolition HSE risks: 
a. Identification of the decommissioning/demolition hazards through Hazard Identification 
(HAZID)/ Environment Aspect Identification (ENVID)/ Occupation Health Hazard 
Identification (OHID) and implementing recommendations while assessing the risks of 
piping and equipment demolition. In the HAZID workshop, special consideration shall be 
given to live adjacent piping and equipment’s, (SIMOPS) ; 
b. Decommissioning/ Demolition HSE Plan from EPC Contractor HSEMS; 
c. Simultaneous Operations (SIMOPs), 
d. Welfare requirements; 
e. Standard work procedures for all critical tasks; 
f. Job risk assessments and permit to work; 
g. Transportation safety and journey management; 
h. Camp safety; 
i. 
Decommissioning/Demolition Environmental Management Plan; 
j. 
Decommissioning/Demolition Waste Management Plan; 
k. Personal Protective Equipment (PPE); 
l. 
Emergency Response and Medical Evacuation Plans; and 
m. Site Restoration Plan. 
 
 
2. EIA for the decommissioning/demolition. The studies shall include all HSE considerations of 
shutdown, decommissioning, mothballing and/or removal or discontinuation of an operation, 
including site restoration. The EIA report shall be approved by the relevant authority in 
Company HSE and the approved copy shall be forwarded to Company HSE Unit for their 
records. 
3. Comply with the requirement of any regulatory approval which may be required during 
decommissioning such as approval of the Environment Agency – Abu Dhabi (EAD), etc. In 
such cases, the EIA shall be submitted through Company HSE Unit for EAD approval. 
4. The decommissioning of HSECESs shall conform to an appropriate sequence so that the HSE 
integrity is not compromised and the risks are maintained As Low As Reasonably Practicable 
(ALARP). Identify if any temporary HSECESs are required during this phase and develop their 
performance standards before decommissioning starts. 
5. Ensure that the approved decommissioning phase HSE studies are available before 
decommissioning starts. The EPC Contractor for decommissioning/demolition of the piping 
and equipment shall be responsible for implementing all the recommendations from the HSE 
studies.

## Page 4

EPC WORK FOR RUWAIS SULPHUR GRANULATION 
PLANT AT RSHT-2 FOR HAIL & GHASHA PROJECT 
 
AGREEMENT NO: 4700025948 
REQUIREMENTS FOR DECOMMISSIONING AND 
DEMOLITION OF PIPING AND EQUIPMENT 
PROJECT 
NO: 1005312 
ADNOC GAS  
EXHIBIT - B.57 
REV. 1 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
 
Exhibit B.57 
Page 4 of 6 
ADNOC Classification: Internal 
6. The HSEIA dossier of the piping and equipment will cease to be valid after the demolition and 
until the site is restored. In case the decommissioning/demolition scope is partial, then the 
HSEIA dossier shall be updated appropriately by deleting the HSEIA portions related to 
nonexistent parts of the plant/piping and equipment. 
B 57.5 Piping and equipment Decommissioning 
Refer OE procedure OE-PR-037 
Preparation of P&IDs for Decommissioning 
Before decommissioning, EPC Contractor shall prepare P&ID in consultation with 
Company for spading and blinding requirements for all P&IDs. The P&IDs shall clearly 
demarcate the section of the piping and equipment to be physically isolated and 
decommissioned from the plant. 
Piping and equipment Process Isolation and depressurization 
     Company shall ensure isolation before handover to EPC Contractor for cleaning 
Piping and equipment Cleaning and Purging 
Ensure that the existing liquid or gas piping and equipment is free from sulphur 
deposits and hydrocarbons by cleaning it using appropriate methods approved by 
Company.  
Make necessary arrangements for collection and disposal of waste. Treat all solid and 
liquid waste or give it to an approved third party for disposal as per HSE-ST-001. 
B 57.6 Demolition of Piping and equipment and Associated Facilities 
After successful decommissioning, demolition of the piping and equipment and 
associated facilities.  Following steps to be followed for demolition/abandonment: 
Refer OE procedure OE-PR-037 
Demolition Plan Preparation 
EPC CONTRACTOR shall finalize the demolition plan in consultation with the 
Operations and Maintenance team from the piping and equipment’s, as appropriate. 
The demolition plan shall include the details of mechanical equipment, electrical 
equipment, piping, instrumentation,  and civil structures to be demolished. It shall cover 
updating the documents and drawings from all disciplines including detailed plans for 
the removal of tags and alarms from the system.  
EPC CONTRACTOR shall prepare the Demolition Philosophy, Demolition P&IDs and 
the Demolition Method Statement, covering all the above requirements, and present 
them to the TE, Operations and Maintenance teams for validation.  
Piping and equipment Purging with Nitrogen 
The piping and equipment to be demolished shall be purged with Nitrogen .  
Electrical Demolition 
Electrical demolition includes the demolition and retrieval of all related electrical cables, 
lighting, earthing cable network, solar power units, power supply units and all

## Page 5

EPC WORK FOR RUWAIS SULPHUR GRANULATION 
PLANT AT RSHT-2 FOR HAIL & GHASHA PROJECT 
 
AGREEMENT NO: 4700025948 
REQUIREMENTS FOR DECOMMISSIONING AND 
DEMOLITION OF PIPING AND EQUIPMENT 
PROJECT 
NO: 1005312 
ADNOC GAS  
EXHIBIT - B.57 
REV. 1 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
 
Exhibit B.57 
Page 5 of 6 
ADNOC Classification: Internal 
redundant CP installations (anodes and TRUs) and their associated cables (as 
applicable to each area).  
The scope of electrical demolition shall also include the demolition of related electrical 
instruments and their associated cables, existing junction boxes, etc., and removal of 
their configuration and tag database from the SMC/SCADA/DCS systems (as 
applicable).  
The demolition of electrical equipment includes the following steps: 
 EPC CONTRACTOR shall take the necessary clearances from the Abu Dhabi 
Distribution Company, if required, before undertaking any electrical demolition.  
 EPC CONTRACTOR shall ensure that the electrical equipment are isolated and 
de-energized before demolition.  
 EPC CONTRACTOR shall carry out physical separation of electrical cables from 
the source with appropriate measures (earthing of static electricity from the 
equipment). Electrical demolition shall be carried out only after completing these 
steps.  
 EPC CONTRACTOR shall mark-up all related electrical drawings for removal 
and updating. 
Instrumentation and Control System Demolition 
The scope of instrumentation and control system demolition includes the demolition of 
related instruments and their associated cables, existing junction boxes, etc., and 
removal of their configuration and tag database from the SMC/SCADA/DCS systems 
(as applicable). 
The demolition of the instrumentation and control system includes the following steps: 
 EPC CONTRACTOR shall ensure that all alarm cables, which conform to no 
alarms at SCADA/DCS, are physically separated from the respective terminals.  
 The EPC Contractor shall prepare the detailed method statement and demolition 
drawings as per the site conditions and get them endorsed by Company 
Operations and TE teams.  
 EPC CONTRACTOR shall take all necessary approvals and clearances from 
Etisalat before demolishing the RTU.  
 EPC CONTRACTOR shall Mark-up all related instrumentation drawings and 
documents for removal and updating. 
Civil and Structural Demolition 
The demolition of civil and structural items include the following steps: 
 Demolish all civil and structural items associated with the existing 
piping/equipment, i.e., foundations, existing berms, safety barriers, 
identification slabs, piping and equipment markers, drain pits, hardstand pipe 
supports and sleepers, roads and fencing (where applicable), etc., and dispose 
them of to the approved disposal area as per HSE-ST-001 
 After demolition, backfill, grade and reinstate the entire area to the existing 
levels.  
 Dispose of the piping and equipment and associated facilities recovered from 
site as per HSE-ST-001.

## Page 6

EPC WORK FOR RUWAIS SULPHUR GRANULATION 
PLANT AT RSHT-2 FOR HAIL & GHASHA PROJECT 
 
AGREEMENT NO: 4700025948 
REQUIREMENTS FOR DECOMMISSIONING AND 
DEMOLITION OF PIPING AND EQUIPMENT 
PROJECT 
NO: 1005312 
ADNOC GAS  
EXHIBIT - B.57 
REV. 1 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
 
Exhibit B.57 
Page 6 of 6 
ADNOC Classification: Internal 
B 57 .7    CRITICAL DRAWINGS AND DOCUMENTS 
EPC CONTRACTOR shall liaise with Company and to deliver all critical drawings (As 
built Layouts, P&ID’s, Piping drawing, plot plan, and documents shall be made available 
and reflect the current status of the assets (as-built status): 
Deliver marked-up critical documents master set before start of restoration and Obtain 
approval from Company for critical documents. 
Update the defined master documents and inform document owner and custodian. 
All the Critical Drawing and Documents have been approved and are available at 
Site/Plant; and the critical documents shall be known, understood by the End User. 
Refer Critical Documents Management Procedure (Doc. ID: OEX-PR-025) and 
Projects Asset Information Handover Procedure (Doc. ID: TE-PR-043). 
APPENDIX 1 - EPC CONTRACTOR DELIVERABLES 
 
Deliverables  
as per Exhibit B 57.4 (Decommissioning and demolition activity HSE requirement) 
1. Decommissioning/ Demolition HSE Plan 
2. HAZID/ ENVID /OHID/ SIMOP study. Action plan implementation and action tracking 
register. 
3. Standard work procedures for all critical tasks; 
4. Job risk assessments and permit to work; 
5. Transportation safety and journey management. 
6. Camp safety; 
7. Decommissioning/Demolition Environmental Management Plan; 
8. Decommissioning/Demolition Waste Management Plan. 
9. Emergency Response and Medical Evacuation Plans; and 
10. Site Restoration Plan Site clearance remediation and restoration. 
11. PHSER 7 shall be conducted for decommissioning and demolition. 
 
as per Exhibit B 57.5 
1. Decommissioning and Demolition P&ID 
 
as per Exhibit B 57.6 
1. Demolition plan preparation: - Mechanical, Electrical, Instrumentation& control, Piping, Piping 
and equipment, Civil and structural. 
2. Demolition Philosophy preparation: - Mechanical, Electrical, Instrumentation& control, Piping, 
Piping and equipment, Civil and structural. 
3. Demolition method statement preparation: - Mechanical,  Electrical,  Instrumentation& control, 
Piping, Piping and equipment, Civil and structural 
4. Approvals and clearances from Etisalat and ADDC and any other government agency and 
piping and equipment operator. 
5. Report of removal of alarms and tag database from SCADA/DCS system 
 
 
as per Exhibit B 57.7 
1. As built alignment sheet, P&ID, plot plan, piping and instrumentation drawing, Electrical 
drawing. 
2. As built updated Piping and equipment data model
