THE CONTENTS OF THIS DOCUMENT ARE [PROPRIETARY AND CONFIDENTIAL].

HEALTH SAFETY ENVIRONMENT MANAGEMENT SYSTEM
ELECTRICAL SAFETY STANDARD

STANDARD NO.: HSE-OS-ST09
VERSION NO.: 1
EFFECTIVE DATE: August 2019

HSE Management System
Operations Safety Standards
Electrical Safety

TABLE OF CONTENTS
INTRODUCTION .....................................................................................................................................5
1.
PURPOSE ...............................................................................................................................................5
2.
SCOPE ....................................................................................................................................................5
3.
LAWS AND REGULATIONS ..................................................................................................................5
4.
DEFINITIONS & ABBREVIATIONS ........................................................................................................6
5.
ROLES AND RESPONSIBILITIES ..........................................................................................................9
6.
7.
REQUIREMENTS .................................................................................................................................. 10
7.1.  OVERVIEW ........................................................................................................................................... 10
7.2.  HAZARDS ASSOCIATED WITH ELECTRICITY ................................................................................... 10
Electric Shock .................................................................................................................................. 10
7.2.1.
Electric Burns .................................................................................................................................. 11
7.2.2.
Fire .................................................................................................................................................... 11
7.2.3.
7.2.4.
Arc Explosion .................................................................................................................................. 11
7.3.  RISK MANAGEMENT PROCESS ......................................................................................................... 11
Hazard Identification ....................................................................................................................... 12
7.3.2.
Risk Assessment ............................................................................................................................. 13
7.3.3.
7.3.4.
Hierarchy of Controls ...................................................................................................................... 13
7.4.  GENERAL SAFETY REQUIREMENTS ................................................................................................. 15
Electrical Equipment Selection and Operation ............................................................................. 15
7.4.1.
Switchgears ..................................................................................................................................... 15
7.4.2.
Switchboards and Distribution Boards .......................................................................................... 16
7.4.3.
Portable Electric Equipment ........................................................................................................... 16
7.4.4.
Mobile Generator Sets ..................................................................................................................... 17
7.4.5.
7.4.6.  Welding............................................................................................................................................. 17
Battery Rooms ................................................................................................................................. 17
7.4.7.
Plugs and Sockets Outlets .............................................................................................................. 18
7.4.8.
Earthing & Bonding ......................................................................................................................... 19
7.4.9.
7.4.10.  Leads & Extension Cords ............................................................................................................... 20
7.4.11.  Fuses & Circuit Breakers ................................................................................................................ 20
7.4.12.  Lightning Protection ........................................................................................................................ 21
7.4.13.  Access Control ................................................................................................................................ 21
7.4.14.  Permit to Work ................................................................................................................................. 21
7.4.15.  Lockout Tagout ................................................................................................................................ 22
7.4.16.  Limits of Approach .......................................................................................................................... 24
7.4.17.  PPE for Electrical Work ................................................................................................................... 25
7.4.18.
Insulating .......................................................................................................................................... 26
7.5.  WORKING ON ELECTRICAL EQUIPMENT ......................................................................................... 26
Authorization Levels ....................................................................................................................... 26
7.5.1.
7.5.2.  Working Near Overhead Lines and Equipment ............................................................................. 28
7.5.3.  Working on High Voltage ................................................................................................................ 30
7.5.4.  Working in Potentially Flammable Atmosphere ............................................................................ 31
7.5.5.  Working on Low Voltage ................................................................................................................. 32
7.5.6.  Working on Live Electrical Lines .................................................................................................... 32
Live Line Washing Practices .......................................................................................................... 33
7.5.7.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 3 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

7.5.8.
Switching Power Systems .............................................................................................................. 34
7.5.9.  Working on Cathodic Protection .................................................................................................... 35
7.5.10.  Work with Portable (Hand-Held) Electrical Apparatus .................................................................. 36
ELECTRICAL ISOLATION (DE-ENERGIZATION) ............................................................................... 37
7.6.
7.7.
ELECTRICAL EQUIPMENT MAINTENANCE, INSPECTION AND TESTING ...................................... 37
7.8.  DISPOSAL OF ELECTRICAL EQUIPMENT ......................................................................................... 39
7.9.  HAZARD COMMUNICATION................................................................................................................ 39
7.9.1.
Tag outs and Notice Signs .............................................................................................................. 39
7.10.  EMERGENCY RESPONSE ................................................................................................................... 40
7.11.  TRAINING AND COMPETENCE ........................................................................................................... 40
7.11.1.  Training ............................................................................................................................................ 40
7.11.2.  Competence ..................................................................................................................................... 41
COMPLIANCE ASSURANCE ............................................................................................................... 42
8.
PERFORMANCE KPIS ......................................................................................................................... 42
8.1.
REFERENCES ...................................................................................................................................... 43
9.
APPENDICES ....................................................................................................................................... 44
10.
TYPICAL TAG OUTS & NOTICES ................................................................................. 45
APPENDIX 1

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 4 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

1.

INTRODUCTION

Abu Dhabi National Oil Company (ADNOC), as part of its Health, Safety and Environment (HSE) policy,
commits to ensure that a safe working environment is maintained in all areas and that all personnel who
work on or near electrical equipment, are fully aware of the hazards involved and have the competence,
training and awareness to undertake such activities.

Electrical risks are risks of death, electric shock or other injury caused directly or indirectly by electricity.
The most common electrical risk and causes of injury are:

(i)

(ii)

Electric  shock  causing  injury  or  death.  The  electric  shock  may  be  received  by  direct  or
indirect contact, tracking through or across a medium, or by arcing;

Arcing,  explosion or fire  causing burns. The injuries are  often suffered  because  arcing or
explosion or both occur when high fault currents are present;

(iii)  Electric shock from ‘step-and-touch’ potentials.

2.

PURPOSE

The purpose of this standard is to provide an overall understanding of the activities performed on or near
electrical equipment and its application within the ADNOC Group. This standard establishes a consistent
safety guideline to the personnel involved in such activities within the ADNOC Group.

All  works  related  to  the  activities  carried  out  for  ADNOC  Group  shall  be  in  accordance  with  the
requirements of this Standard.

3.

SCOPE

This  Standard  stipulates  the  mandatory  requirements  applicable  to  ADNOC  Group  (Directorates  &
Functions in ADNOC Head Quarter, Group Companies and Affiliates) and its Contractors.

ADNOC  Group  and  Contractors  shall  ensure  that  all  expectations  listed  herein  are  fully  understood,
implemented and thoroughly monitored.

4.

LAWS AND REGULATIONS

The relevant UAE legislations applicable to this Standard includes but not limited to:

(i)

UAE Federal Law No. 8 (1980), Chapter V:  Safety, Protection, and the Health and Social
Care of the Employees; Article (91).

(ii)

Federal Law No.: 24 of 1999 for the Protection and Development of the Environment.

(iii)  UAE  Ministerial  Order  No.  (32),  1982.  Specifying  Preventive  Methods  and  Measures  for

Protecting Workers against Work Hazards.

ADNOC Group shall ensure that their activities comply with all relevant Federal and Abu Dhabi
laws and regulations at all times, including any that may be introduced after the publication of
this Standard.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 5 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

5.

DEFINITIONS & ABBREVIATIONS

TERMS

ACS

ADNOC

ADNOC Group

Anodizing

Flash

Arc
Boundary (AFPB)

Protection

Barrier

Battery

Battery Room

Bonding

Circuit Breaker

Competent Person

Complex Isolation

Contractors

DESCRIPTION

Access Control System

means Abu Dhabi National Oil Company

ADNOC Group includes the Directorates & Functions in ADNOC Head
Quarter, Group Companies and Affiliates

Anodizing is an electrochemical process that converts the metal surface
into a decorative, durable, corrosion-resistant, anodic oxide finish

An approach limit at a distance from exposed live parts within which a
person could receive a second-degree burn if an electrical arc flash were
to occur
A physical obstruction that is intended to prevent contact with equipment
or  energized  electrical  conductors  and  circuit  parts  or  to  prevent
unauthorized access to a work area
A  system  consisting  two  or  more  electrochemical  cells  connected  in
series or parallel and capable of storing electrical energy and that can
give it back by reconversion

A room specifically intended for the installation of batteries that have no
other protective enclosure

Bonding is joining two electrical conductors together. These may be two
wires, a wire and a pipe, or these may be two equipment. Bonding has
to be done by connecting of all the metal parts that are not supposed to
be  carrying  current  during  normal  operations  to  bringing  them  to  the
same electrical potential.
A device designed to open and close a circuit by nonautomatic means
and  to  open  the  circuit  automatically  on  a  predetermined  over  current
without damage to itself when properly applied within its rating

A  person  who  has  demonstrated  the  required  set  of  skills  and
underpinning knowledge to successfully perform a task to the required
standard under different and changing conditions in the workplace

It is isolation of an electrical circuit that is having more than ONE source
of  energy,  or  require  a  specific  sequence  during  performing  switching
activities.

A  ‛Contractor’  is  defined  as  an  individual  or  organization  having  a
contract/sub-contract with ADNOC Group for the provision of services,
equipment  or  performance  of  works.  The  term  ‟Contractor”  as  used  in
the ADNOC Group Contracts Procedure is synonymous with the terms
including  but  not  limited  to  ‟Consultant”,  ‟Sub-Contractor”,  ‟Service
Provider” or ‟Supplier”

CPR

Cardiopulmonary Resuscitation

De-energized

Earthing

Free  from  any  electrical  connection  to  a  source  of  potential  difference
and from electrical charge; not having a potential different from that of
the earth
Earthing means connecting the dead part (it means the part which does
not  carries  current  under  normal  condition)  to  the  earth  for  example
electrical equipment’s frames, enclosures, supports etc.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 6 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

TERMS

DESCRIPTION

Extra
Apparatus

Low

Voltage

Any apparatus, equipment and conductors which are normally operated
at a voltage not exceeding 50V AC or 70V DC.

Grounding

Hazard

High Voltage (HV)

HSG

Incident

Insulated

Job Performer

KPI

Limited Approach

Limited
Boundary

Approach

Low Voltage (LV)

Overload

Performing Authority

PPE

PTW

Restricted
Boundary

Approach

Connecting to ground or to a conductive body that extends the ground
connection
The potential to cause  harm,  including ill health and injury, damage to
property,  products  or  the  environment;  production  losses  or  increased
liabilities
Any apparatus, equipment and conductors which are normally operated
at a voltage exceeding 1000V AC or 1500V DC.

Health and Safety Guidance

An  event  or  chain  of  events  which  has  caused  or  could  have  caused
fatality, injury, illness, and/or damage (loss) to assets, the environment,
company reputation or third parties
Separated from other conducting surfaces by a dielectric (including air
space) offering a high resistance to the passage of current
A person whom works under the direction of Performing Authority (PA)
and accepts the worksite as safe to commence work. He communicates
the hazards, permit controls and conditions to other work party members
or a group or personnel
means  Key  Performance  Indicator,  which  is  a  type  of  a  performance
measurement that evaluates the success of a particular activity
An  approach  limit  at  a  distance  from  an  exposed  energized  electrical
conductor or circuit part within which a shock hazard occurs
An approach limit at a distance from an exposed live part within which a
shock hazard exists
Any  apparatus,  equipment  and  conductors  which  are  not  Extra  Low
Voltage  apparatus  and  which  normally  operated  at  a  voltage  not
exceeding 1000V AC or 1500V DC.
Operation  of  equipment  in  excess  of  normal,  full-load  rating,  or  of  a
conductor in excess of rated ampacity that, when persists for a sufficient
length of time, would cause damage or dangerous overheating
A competent person within the PTW System (employee or contractor as
applicable), assigned to request a permit or supervise Job Performers.
This person understands the task and accepts responsibility for ensuring
that  details  in  the  permit  and  associated  attachments  provide  a  clear
description of the work to be performed including tools, materials and any
specialist skills required
Personal Protective Equipment; any device or appliance designed to be
worn or held by an individual for protection against one or more health
and safety hazards
Permit to Work; the form of declaration issued by Permit Issuer to Job
Performer that states the nature of the work to be undertaken, the period
during which the work may take place and the precautions to be taken
An approach limit at a distance from an exposed live part within which
there is an increased risk of shock (due to electrical arc-over combined
with inadvertent movement) for personnel working in close proximity to
the live part

RPE

SELV

Respiratory Protective Equipment

Safety Extra-Low Voltage

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 7 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

TERMS

Shall

Shock Hazard

Short Circuit Current Rating

DESCRIPTION

Indicates a mandatory requirement

A source of possible injury or damage to health associated with current
through  body  caused  by  contact  or  approach  to  energized  electrical
conductors or circuit parts.
The prospective symmetrical fault current at a nominal voltage to which
an  apparatus  or  system  is  able  to  be  connected  without  sustaining
damage

Should

Indicates a recommendation to be followed

Simple Switching

It  is  isolation  of  an  electrical  circuit  that  is  having  only  ONE  source  of
energy and one switched earthing point located at that source interlocked
with energy source.

Single Line Diagram (SLD)

Standard

Switching

Switch Board

TBT

UAE

Voltage

An example of simple isolation is motor feeder.
A diagram that shows, by means of single lines and graphic symbols, the
course  of  an  electric  circuit  or  system  of  circuits  and  the  component
devices or parts used in the circuit or system
means ‛standard setting’ documents which, in effect, set out mandatory
requirements  that  shall  be  complied  with  and  implemented  across
ADNOC Group

ADNOC  Group  Companies  shall  demonstrate  that  they  meet  the
requirements  of  the  Standards  either  by  showing  that  they  have  the
necessary  systems  and  procedures  in  place  and/or  by  preparing
additional systems and procedures to address identified ‛gaps’

The operation of circuit breakers, isolators, disconnectors, fuses or other
methods of making or breaking an electrical circuit and/or the application
and removal of circuit main Earths and LV Earths

A large single panel, frame or assembly of panels on which are mounted
on  the  face,  back  or  both,  switches,  overcurrent  and  other  protective
devices,  busses  and  usually  instruments.  These  assemblies  are
generally accessible from the front as well as rear and are not intended
to be installed in cabinets

Tool Box Talk

United Arab Emirates

The  greatest  root-means-square  (effective)  difference  of  potential
between any two conductors of the circuit concerned

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 8 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

6.

ROLES AND RESPONSIBILITIES

JOB POSITION

ROLES & RESPONSIBILITIES

ADNOC Directorates







Ensures the implementation of this Standard across the ADNOC
Group;

Ensures that protective measures are in place to prevent incident
arising from working on or near electrical equipment; and

Appoints  a  Focal  Point  allocating  responsibilities  for  monitoring
the activities.

ADNOC Group Companies



Ensures a structured process for management are in place across
the ADNOC Group.

Site Managers

Site HSE

Competent
Personnel
Systems

Electrical
HV/LV

for

























Ensures implementation of this Standard in the site;

Ensures risk assessments are carried out on site and appoints a
suitably qualified person to carry out the risk assessments;

Ensures that all electrical equipment that are used at or around
worksite has the required specifications;

Ensures  field  walkthrough  audits  to  seek  the  compliance  of
guidelines as stated in this Standard; and

Ensures personal training and competence records.

Conducts periodical inspection electrical equipment and activities
performed  on  or  near  the  electrical  equipment  to  ensure  the
procedural compliance;

Ensures  that  all  PPE,  PTW  and  all  other  safety  requirements
identified are provided and used.

Carries out activities with a valid and authorized Permit to Work
(PTW)  as  per  ADNOC  Permit  to  Work  Standard  [Ref.  23],
wherever applicable;

Conducts Tool Box Talk (TBT) briefing the  workers on potential
electrical  hazards  and  precautionary  measures  required  for  the
activities;

Ensures  that  appropriate  Personal  Protective  Equipment  (PPE)
are  used  all  the  time  by  personnel  during  the  activities  being
performed;

Ensures that appropriate barriers, warning signage is in place at
the  relevant  worksite  locations  to  inform  of  the  danger  and/or
access restrictions; and

Shall adhere to all the roles and responsibilities stated in Section
7.5.1

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 9 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

7.

REQUIREMENTS

7.1.  OVERVIEW

Electricity  has  long  been  recognized  as  a  serious  workplace  hazards,  exposing  employees  to  electric
shock, electrocution, burns, fires, and explosions. It is well known that human body conducts electricity,
even at levels as low as 3 milliamperes can also cause injuries in which involuntary muscular reaction
from the electric shock can cause bruises, bone fractures and even death resulting from collisions or falls.

Table 7.1.1 Effects of Electric Current in the Human Body [Ref. 15]

CURRENT

REACTION

Below 1 milliampere
1 milliampere
5 milliamperes

Generally not perceptible
Faint tingle
Slight shock felt; not painful but disturbing. Average individual can let
go. Strong involuntary reactions can lead to other injuries.

6 - 25 milliamperes (women)  Painful shock, loss of muscular control*
9 - 30 milliamperes (men)

50 - 150 milliamperes

1,000 - 4,300 milliamperes

The freezing current or “let-go” range.* Individual cannot let go, but can
be thrown away from the circuit if extensor muscles are stimulated.
Extreme pain, respiratory arrest, severe muscular contractions. Death
is possible.
Rhythmic  pumping  action  of  the  heart  ceases.  Muscular  contraction
and nerve damage occur; death likely.
Cardiac arrest, severe burns; death probable

10,000 milliamperes
* If the extensor muscles are excited by the shock, the person may be thrown away from the power
source.

7.2.  HAZARDS ASSOCIATED WITH ELECTRICITY

The primary hazards associated with electricity are as follows:

(i)

(ii)

(iii)

Electric Shock: resulting from current flowing through the body interfering with muscle and
central nervous functions;

Electrical Burns: resulting from the heating effect of the current which burns the body tissue;

Fire:  caused  by  overheating  and  damage  of  insulation  which  can  be  either  due  to  over
current or short circuiting;

(iv)  Explosion: caused by sparks in a flammable atmosphere;

(v)

Arc  Flash:  Arc  flash  results  from  an  arcing  fault,  where  the  electric  arcs  and  resulting
radiation and shrapnel cause severe skin burns, hearing damage, and eye injuries;

(vi)  Electric Field: Strong radiation can induce current capable of delivering an electric shock to

persons.

7.2.1.  ELECTRIC SHOCK

Electrical injury occurs when an electric current runs through a portion of the body, usually from either a
man-made source or lightning. The outside of the person’s body may appear to have only minor injuries,
but internal injuries may still be significant. As current enters the body (source), it causes surface to deep
burns, damages muscle and organs as it passes through the body, and eventually exits at another distant
point  (ground),  which  causes  a  second  burn  or  wound.  The  electrical  current  may  trigger  irregular
heartbeat or stop the heart entirely.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 10 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

Among man-made sources, Direct Current (DC) tends to throw people from the source after one shock.
Alternating Current (AC) is more dangerous. AC causes muscle spasms that often prolong contact with
the power source, which increases the extent of the injury.

7.2.2.  ELECTRIC BURNS

(a)  Direct

When an electrical current passes through the human body, it heats the tissue along the length of
the current flow. This can result in deep burns that often require major surgery and are permanently
disabling. Burns are more common with higher voltages but may occur from domestic electricity
supplies if the current flows for more than a few fractions of a second.

(b)

Indirect

If while working on live equipment, the system is short-circuited by, for example, an un-insulated
spanner touching live conductors this will result in a large and sudden current flowing through the
spanner. This rapid discharge of energy that follows contact with high voltages not only causes the
rapid melting of the spanner but does so with such violent force that molten particles of metal are
thrown off with huge velocity. Serious burns can occur if this molten metal contacts people in close
proximity to the spanner. It is not necessary to have high voltages to melt a spanner in this way, it
can also occur with batteries with sufficient stored energy such as those used on a forklift truck or
in an Uninterruptable Power Supply (UPS). There are many experiences of workers suffering injury
in this way after a spanner falls out of their overall top pocket and lands across the battery terminals.

7.2.3.  FIRE

The principle causes of electrical fires are:

(i)  Wiring with defects such as insulation failure due to age or poor maintenance;

(ii)  Overheating of cables or other electrical equipment through overloading with currents above

their design capacity;

(iii)

Incorrect electrical protection selection or settings;

(iv)  Poor connections due to lack of maintenance or unskilled personnel;

(v)

Poorly maintained or defective motors, heating and lighting;

(vi)  Flammable  materials  covering  electrical  equipment  which  may  become  hot  in  normal

operation.

7.2.4.  ARC EXPLOSION

The pressure of an arc blast is caused by the expansion of the metal as it vaporizes and the heating of
the air by the arc energy. This accounts for the expulsion of molten metal up to 10 feet away. In addition,
the sudden expansion of an arc blast creates loud sounds that can cause hearing damage

7.3.  RISK MANAGEMENT PROCESS

Risk management is the logical, systematic process used to manage the risk associated with activities
related to electricity across the ADNOC Group. The risk management process includes the following:

(i)

(ii)

Communication and consultation;

Establishing the risk assessment context and objectives;

(iii)  Risk Assessment;

(iv)  Risk treatment;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 11 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(v)  Recording and reporting the risk assessment results and risk treatment decisions;

(vi)  Monitoring and reviewing the risks.

7.3.2.  HAZARD IDENTIFICATION

Figure 7.3.1: Risk Management Process

The first step in managing risks related to electricity is to identify all the hazards present in operations
and  activities  across  the  ADNOC  Group,  which  could  potentially  cause  harm  to  people,  environment
and/or assets.

Hazards shall be identified by:

(i)

(ii)

Conducting a walk through assessment of the workplace;

Talking to workers and observing where and how electrical equipment is used;

(iii)  Regularly  inspecting  and  testing  electrical  equipment  and  electrical  installations  as

appropriate;

(iv)  Reading product labels and manufacturers’ instruction manuals;

(v)

Talking to manufacturers, suppliers, industry associations, and health and safety specialists;

(vi)  Reviewing incident reports.

Hazards arising from electrical equipment or installations may arise from:

(i)

The  design,  construction,  installation,  maintenance  and  testing  of  electrical  equipment  or
electrical installations;

(ii)

Design change or modification;

(iii)

Inadequate or inactive electrical protection;

(iv)  Where  and  how  electrical  equipment  is  used.  Electrical  equipment  may  be  subject  to
operating conditions that are likely to result in damage to the equipment or a reduction in its
expected  life  span.  For  example,  equipment  may  be  at  greater  risk  of  damage  if  used
outdoors or workshop environment;

(v)

Electrical equipment being used in an area in which the atmosphere presents a risk to health
and safety from fire or explosion, for example confined spaces;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 12 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(vi)  Type of electrical equipment. For example, ‘plug in’ electrical equipment that may be moved
around from site to site, including extension leads, are particularly liable to damage

(vii)  The age of electrical equipment and electrical installations;

(viii)  Work carried out on or near electrical equipment or electrical installations, including electric
overhead lines or underground electric services, for example work carried out in a confined
space connected to plant or services.

7.3.3.  RISK ASSESSMENT

A  risk  assessment  shall  be  performed  prior  to  the  commencement  of  the  activity  to  determine  the
measures to be taken to implement the control of risk. The risk assessment helps to determine:

(i)

(ii)

The severity of an electrical risk;

Identify the personnel at risk of exposure;

(iii)  Determine the sources and processes causing the risk;

(iv)

Identify that proper control measures shall be implemented; and

(v)

Assess the effectiveness of existing control measures.

The likelihood of each hazard actually causing harm in a specific situation shall be assessed. As minimum,
the following shall be used for the assessment:

(i)  What is the potential impact of the hazard?

1.

How  severe  could  the  electrical  hazards  be?  For  example,  direct  contact  causing
electrocution, fire or explosion causing burns or death.

2.

How many people are exposed to the hazard?

(ii)

How likely is the hazard to cause harm?

1.

2.

3.

Could it happen any time or would it be a rare event?

How often and for how long will exposure to the hazard occur?

If exposed to the hazard, how severe will the outcome be based on Risk Assessment
Matrix?

Other factors that may affect consequence and likelihood include but not limited to the following:

(i)

The  conditions  under  which  the  electrical  equipment  is  used,  for  example  wet  conditions
outdoors or confined spaces;

(ii)  Work practices and procedures, for example isolation, to carry out maintenance;

(iii)

The capability, skill and experience of relevant workers.

7.3.4.  HIERARCHY OF CONTROLS

 The hierarchy of controls is a systematic approach for managing safety in the workplace by providing a
structure to select the most effective control measures to eliminate or reduce the risk of certain hazards
that have been identified, as being caused by the activities. While undertaking a risk assessment for the
activity, the following hierarchy of controls shall be adopted (Refer to Figure 7.3.2):

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 13 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(a)  Elimination

Figure 7.3.2: Hierarchy of Controls

This means removing the hazard or hazardous work practice from the workplace. This is the most
effective  control  measure  and  shall  always  be  considered  before  anything  else.  For  example,
conductors and circuit parts in an electrically safe working condition.

If  eliminating  the  risk  is  not  reasonably  practicable,  then  substitution,  isolation  or  engineering
controls, or a combination of these control measures to minimize the risk shall be considered.

(b)  Minimization

(i)

(ii)

Substitution:  Minimize  the  risk  by  substituting  or  replacing  a  hazard  or  hazardous  work
practice with a safer one; for example use of extra low voltage equipment such as battery-
operated tool rather than a tool that is plugged into mains electricity.

Isolate/Separate: Minimize the risk by isolating or separating the hazard or hazardous work
practice from personnel; for example, lock out and tag out the source of electrical energy
during operations or maintenance functions, erect a physical barrier around the work area,
restrict access to electrical switchboards and electrical equipment rooms.

(iii)  Engineering:  Engineering  controls  are  physical  control  measures  to  minimize  risk;  for
example,  installing  residual  current  devices  to  reduce  the  risk  of  receiving  a  fatal  electric
shock.

(iv)  Organization/Procedures:  This  shall  only  be  considered  when  other  higher  order  control
measures are not reasonably practicable, or to increase protection from the hazard. These
are work methods or procedures designed to minimize the exposure to a hazard, for example
ban the use of electrical equipment during rain, tag and test electrical equipment.

(v)

Personal Protective Equipment: PPE is the lowest order control measure in the hierarchy of
controls. PPE shall only be considered when other higher order control measures are not
reasonably practicable or to increase protection from the hazard. A minimum of the following
PPE shall be ensured:

1.

2.

3.

Insulating Gloves;

Mats (Rubber) and tools;

Insulating Screens;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 14 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

4.

5.

6.

Hard hat;

Aprons;

RPE.

Note: ADNOC Personal Protective Equipment Standard [Ref. 25] shall be adhered to for the use
of proper PPE.

7.4.  GENERAL SAFETY REQUIREMENTS

7.4.1.  ELECTRICAL EQUIPMENT SELECTION AND OPERATION

Equipment shall be properly designed, constructed, installed and maintained so that it does not present
a  risk  of  electric  shock,  burns,  fire  or  explosion  when  properly  used.  BS  7671  [Ref.  3]  describes  how
systems and equipment can be designed, constructed and installed so that they can be used safely.

Some equipment operates at voltages that are so low that they cannot cause a harmful electric shock but
even at these extra-low voltages an arc can occur, burns can result from overheated conductors, or an
explosive  atmosphere  may  be  ignited.  A  short-circuited  car  battery,  for  example,  may  cause  the
conductors to overheat and even cause the battery to explode.

The selection shall be suitable for the environment in which it is used, for example cables and equipment
in heavy industries such as sheet metal works need to be protected against mechanical damage. The
adverse  environmental  factors  shall  also  be  considered  when  working  on  equipment.  For  example,
excessively damp or humid conditions will increase the risk of injury because of reduced effectiveness of
insulation, which may undermine the effectiveness of devices used for isolation, or increase the severity
should an electric shock occur. Equipment that has corroded may not function as intended.

Certified  explosion-protected  equipment  shall  be  used  in  places  where  there  could  be  potentially
explosive atmospheres, for example if there has been a leak of flammable gas or build-up of combustible
dust that could be ignited by an electric spark.

Careful design and selection of electrical equipment shall be considered. For example:

(i)

(ii)

Switch disconnectors shall have a locking-off facility or other means of securing them in the
OFF position;

Circuits and equipment shall be installed so that all sections of the system can be isolated
as necessary;

(iii)  Switch disconnectors shall be suitably located and arranged so that circuits and equipment
can be isolated without disconnecting other circuits that are required to continue in service;

(iv)  Devices used for isolating circuits shall be clearly marked to show their relationship to the
equipment they control, unless there could be no doubt that this would be obvious to anyone
who may need to operate them.

7.4.2.  SWITCHGEARS

The  use,  maintenance  and  operation  of  switchgear  shall  be  managed  to  prevent  both  the  equipment
giving rise to danger and to ensure the safety of the people who use it. As a minimum the following shall
be considered:

(i)

It shall only be operated by Competent person;

(ii)  Manufacturers’ operating manuals/instructions for each item of switchgear and associated
ancillary equipment (such as battery chargers, protection relays and fire detection systems)
shall be adhered to.

(iii)

The signs of water getting in/dampness shall be checked regularly;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 15 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(iv)  The signs of any abnormal conditions such as high temperature, smell of hot substances,

presence of smoke.

Failure of switchgear may lead to fires, and with oil-filled switchgear, this can result in a major incident.
This not only poses potential fire and smoke risks to people in the vicinity and to the building fabric, but
may also affect other locations, thus escalating the primary event. There are several techniques that can
be used singularly or in combination to mitigate the effects of a fire and limit smoke spread:

(a)  Compartmentation

Substation plant items shall be separated by fire-resisting barriers to limit the extent of any fire to
the item of fire origin. Compartmentation needs to be carefully designed so that it can contain a fire
but not inhibit any venting required for explosion control.

(b)  Control and Extinction

(i)

(ii)

Fire-extinguishing  systems  using  extinguishing  mediums  such  as  fire  suppressant  gases
and carbon dioxide (CO2) shall be installed.

Portable  fire-extinguishers shall be provided, and procedures for checking these and any
permanent systems shall be carried out during the routine inspection of the switch room or
substation building.

(c)  Detection

The use of an appropriate automatic fire detection system can provide the electrical plant room or
area with early fire detection and alarm features which shall also be linked with a control system to
provide fast response fire suppression or control.

7.4.3.  SWITCHBOARDS AND DISTRIBUTION BOARDS

The following safety requirements shall be considered for Switchboards and Distribution Boards:

(i)

(ii)

Enclosures: It shall be kept free from materials that would expose personnel to an electrical
hazard;

Area Enclosures: Fences, physical protection, enclosure or other protective means, where
required  to  guard  against  unauthorized  access  or  unintentional  contact  with  exposed
energized conductors and circuit parts shall be maintained;

(iii)  Conductors:  Current  carrying  conductors  (i.e.  buses,  switches,  disconnects,  joints  and

terminations) and bracing shall be maintained to perform as follows:

1.

Conduct rated current without overheating;

2.  Withstand available fault current.

(iv)

Insulation Integrity: It shall be maintained to support the voltage impressed;

(v)

Protective Devices: It shall be maintained to adequately withstand or interrupt available fault
current.

7.4.4.  PORTABLE ELECTRIC EQUIPMENT

Portable electrical equipment is movable equipment, not permanently connected to the power system,
being supplied through a flexible cable and plug and socket or similar approved connector. The temporary
electrical installations connected to the plant electrical system are classified into the following categories:

(i)

(ii)

Electrical connection for temporary buildings inside plant restricted areas.

Electrical connections for temporary buildings at camp areas.

(iii)

Temporary electrical installations inside plant restricted areas

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 16 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(iv)  HV/LV temporary setups for testing purpose

 All portable electric equipment used shall be used, inspected, maintained and certified as per ADNOC
Control of Temporary Equipment in Classified Hazardous Areas [Ref. 24].

7.4.5.  MOBILE GENERATOR SETS

Mobile generator sets may be required when no suitable permanent mains supply is available. The frame
and neutral of mobile generator sets shall be connected to earth. The maximum acceptable resistance to
earth is 4 ohms.

Mobile generator sets shall be provided with over-current devices to protect the distribution switchboard
and  connecting  cables.  In  addition,  mobile  generator  sets  with  ratings  of  50kVA  and  above  shall  be
provided with earth fault protection devices. For large mobile generator sets the protection devices may
be  located  in  the  distribution  switchboard;  for  small  units  they  shall  be  located  on  the  generator  skid.
Where the protection devices are located at the distribution switchboard, the cables from the generator
to the switchboard shall be mechanically protected and shall be as short as possible.

Mobile  generators  sets  shall  be  provided  with  a  means  of  isolating  the  generator  supply  from  the
distribution system. The means of isolation may be installed either at the generator, or at the point where
the incoming generator supply connects to the distribution switchboard.

7.4.6.  WELDING

Electric welding machines shall be the DC type. AC welding machines may only be used prior to written
approval. A return cable shall always be connected between the workpiece and the welding machine,
with the connection to the workpiece being, clean, free from rust and paint and as close as possible to
the point of work. The return cable shall be an integral part of the machine. Steel structures and pipelines
shall not be used as return paths.

As a minimum the following precautions shall be considered:

(i)

(ii)

(iii)

The welding machine shall be installed as close as possible to the workpiece;

The welding machine casing earth terminal shall be connected to the local earth;

The  welding  machine  frequency  generator  shall  not  be  operated  within  15m  of
communication  and/or  instrument  circuits.  Where  this  is  not  possible,  the  operator  of  the
facility should be advised of the potential for interference within the circuits and shall agree
to the placement of the equipment.

When  welding  is  being  performed  on  a  structure  or  section  of  piping,  the  CP  shall  be  isolated  and  a
continuity bond shall be provided across the point to be welded. The continuity bond may be omitted if
the structure is allowed to depolarize. Additionally, during any welding on cathodically protected structures,
the negative return cable(s) shall be isolated from the rectifier unit to avoid any damage thereto due to
welding currents.

All the activities related to welding shall be performed in line with ADNOC Cutting, Welding and Allied
Processes Standard [Ref. 28]

7.4.7.  BATTERY ROOMS

This covers rechargeable batteries used as a source of electrical energy. This category is not limited to
batteries of a particular voltage and energy rating, since the nature of the associated electrical hazards
is similar without regard to battery size; the severity of the hazard increases as the battery ratings increase.

As a minimum the following considerations shall be adhered to:

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 17 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(i)

Energy Thresholds

Energy exposure levels shall not exceed those identified below unless appropriate control
measures are implemented:

1.

2.

AC: 50 volts and 5 milliamperes;

DC: 100 volts.

(ii)

Prior to any work on battery system a risk assessment shall be performed to identify hazards
associated with the type of activity being performed;

(iii)  Each battery room or battery enclosure shall be accessible only to Authorized person;

(iv)  Proper illuminations shall be provided for entering battery rooms;

(v)

Instrumentation that provides alarm for early warning of abnormal conditions of the battery
operation, if present shall be tested annually;

(vi)  Do  not  repair  battery  connections  when  current  is  flowing.  An  accidental  opening  of  the

circuit could result in a hazardous arcing condition.

(vii)  Electrical hazard warnings signs shall be displayed indicating the shock hazard due to the

battery voltage and the arc flash hazard due to prospective shorth circuit current;

(viii)  Chemical hazard warning signs applicable to the worst case when multiple battery types are

installed in same space, indicating the following:

1.

2.

3.

Potential presence of explosive gas;

Prohibition of open flame and smoking;

Danger of chemical burns from electrolyte (when applicable to battery type);

(ix)  Use of proper PPEs as per ADNOC Personal Protective Standard [Ref. 25];

(x)

Tools and equipment for work on batteries shall be equipped with handles listed as insulated
for maximum working voltage;

(xi)  Battery terminals and all electrical conductors shall be kept clear of unintended contact with

tools, test equipment, liquid containers and other foreign objects;

(xii)  Battery cell ventilation openings shall be unobstructed.

7.4.8.  PLUGS AND SOCKETS OUTLETS

As a minimum, the following shall be considered:

(i)

(ii)

Plugs  and  socket  outlets  used  outdoors  or  in  industrial  environments  shall  adhere  to  the
requirements as stated in BS EN 60309 [Ref. 6]

Plugs and socket outlets used indoors in domestic, office or commercial environments shall
be in accordance with BS 1363 [Ref. 7], have a minimum current rating of 13 Amps and be
individually, manually switched.

(iii)

The plugs shall be impact resistant.

(iv)  Plug and socket pin configurations shall be such as to prevent inadvertent use of the tools,

appliances or equipment with the wrong supply voltage.

(v)  Multi-socket outlet boxes may be used to provide additional socket outlets when required,

but are to be provided with no more than four socket outlets in each box.

(vi)  The use of socket outlet adapters shall be prohibited.

(vii)  Two pin plugs without fuse shall be replaced with three pin plugs with suitable fuse protection.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 18 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

7.4.9.  EARTHING & BONDING

(a)  High Voltage

Any  operation  or  testing  carried  out  on  High  Voltage  (HV)  electrical  equipment  that  is  a  part  of
electrical  power  system, the  concerned  equipment shall  be  de-energized,  isolated  and  earthed.
Earthing shall be carried out by a Competent person. All conductors of a circuit shall be earthed by
short-circuiting and effectively  connecting the conductors to earth. Any of the following earthing
methods are acceptable:

(i)

HV earthing switches

After closing to earth, the HV earthing switch shall be locked to, the earth position, and an
earthed notice attached.

(ii)

Circuit breakers

1.

2.

3.

A circuit breaker is closed to make the earth connection. The circuit breaker shall have
its trip feature made inoperative before closing to earth.

After closing to earth the circuit breaker shall be locked to earth position.

An earthed notice shall be attached to the circuit breaker to indicate it is in the earth
position.

(iii)

Temporary earthing leads

1.

2.

Before approved temporary earthing leads are installed, it shall be verified by means
of an approved HV testing device, suitable for the rated voltage of the circuit, that all
conductors of the HV electrical equipment are de-energized.

Then  approved  portable  earthing  leads  with  an  approved  insulating  pole  shall  be
applied to all conductors.

3.

Additional earth applied notices shall be provided.

(b)

Low Voltage

(i)

(ii)

Any operation/activity taking place on a Low Voltage (LV) switchboard’s isolate bus bars or
its  incoming  connections, which are  directly fed from  a HV/LV transformer, a  circuit  main
earth shall be applied on the HV side of the transformer circuit.

If  there  is  a  possibility  of  induced  voltages,  stored  electrical  energy  or  unexpected
energization  due  to  backfeed,  LV  electrical  equipment  shall  be  earthed  in  addition  to  the
required de-energization and isolation.

(iii)

LV electrical equipment isolation and earthing shall be performed by Competent person.

Equipment shall be connected to earth in order to ensure protection from hazards such as lightning strike
or to provide protection against dangerous discharges of static electricity etc. The earthed notices shall
be inline with Section 7.9.

The  earth  connection  shall  be  achieved  by  bonding  the  object  to  earth  with  cable(s)  clamped  to  the
structure  and  having  a  minimum  cross  sectional  area  of  70  mm2.  The  resistance  to  earth  shall  be  a
maximum  of  10  Ω  and  preferably  less  than  4  Ω.  Typically  there  are  equipment  which  do  not  require
additional earth connection for example, Scaffolding having direct contact with an earth connected steel
structure  (e.g.  clamped  to  the  structure  of  an  offshore  platform)  does  not  require  any  additional  earth
connection.

Caution shall be taken to ensure that the main bonding jumper and equipment bonding jumper are sized
and selected correctly. Bonding completes the grounding circuit so that it is continuous. If a ground fault
occurs, the fault current will flow and open the overcurrent protection devices. The  means of  bonding
shall provide the following to ensure the grounding system is intact:

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 19 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(i)

(ii)

Provide a permanent connection;

Always provide a positive continuity; and

(iii)  Provide ampacity to conduct fault current.

7.4.10. LEADS & EXTENSION CORDS

Leads  and  extension  cords  used  outdoors  or  in  industrial  environments  shall  be  rubber  insulated  and
sheathed with heavy-duty neoprene. Leads and extension cords used in domestic, office or commercial
environments shall be PVC or rubber insulated and sheathed with heavy duty PVC. Conductors used in
leads and extension cords shall have a cross-sectional area providing a current rating no less than the
rating of the circuit protection device but shall in any case not be less than 1.5mm2.

Extension cords should not be more than 50m long. They shall not be used to extend more than one level
above or below the worksite and as far as is practical should be protected or kept clear of the floor or
ground.

Extension cords may serve more than one socket outlet if they are mounted on a common outlet box,
“daisy-chained” socket outlets from a single extension cord shall not be permitted. Proper care shall be
taken not to introduce a trip hazard in the workplace when using extension cords. When they are not in
use, extension cords shall be neatly coiled and stored to avoid damage. However, to avoid the risk of fire
or overheating of the cable, extension cords shall not be used when they are coiled up.

7.4.11. FUSES & CIRCUIT BREAKERS

(a)

Fuses

Fuses are temperature-sensitive, current-sensing elements that are generally used as short circuit
protective devices in individual electrical chassis. The fusing characteristic, or opening time versus
current, shall be within the safe time/temperature characteristic of the device being protected. As
a minimum the following shall be considered:

(i)

(ii)

(iii)

Fuses shall be maintained free of breaks or cracks in fuse cases, ferrules and insulators;

Fuse clips shall be maintained to provide adequate contact with fuses;

Fuse holders for current-limiting fuses shall not be modified to allow the insertion of fuses
that are not current-limiting;

(iv)  Non-current limiting fuses shall not be modified to allow their insertion into current limiting

fuse holders;

(v)

The voltage rating on a fuse shall be equal to or greater than the device's operating voltage.

(b)  Circuit Breakers

A  circuit  breaker  is  an  automatically  operated  electrical  switch  designed  to  protect  an  electrical
circuit from damage caused by excess current from an overload or short circuit. Its basic function
is to interrupt current flow after a fault is detected. As a minimum the following shall be considered:

(i)

(ii)

It shall be maintained free of cracks in cases and cracked or broken operating handles;

Circuit breakers that interrupt faults approaching their interrupting ratings shall be inspected
and tested in accordance with manufacturer’s recommendations.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 20 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

7.4.12. LIGHTNING PROTECTION

A  lightning  strike  to  a  steel  object  will  act  to  raise  the  potential  of  the  object  to  a  level  that  may  be
dangerous to personnel. To avoid danger to personnel all large and prominent masses of steelwork shall
be connected to earth in accordance with BS EN 62305 Protection Against Lightning, parts 1 to 4 [Ref.
4].

Permanent installations such as buildings, vessels, and tanks will generally be protected against lightning
strike as part of their design. Temporary or movable items (e.g. scaffolding, mobile cranes and land drilling
rigs) shall be connected to earth on each occasion they are installed or erected in a location vulnerable
to lightning strikes.

Earth  electrodes  used  in  lightning  protection  systems  shall  be  located  away  from  areas  likely  to  be
occupied by personnel during lightning activity (e.g. entrances, exits, sheltered areas).

7.4.13. ACCESS CONTROL

Access  Control  system  (ACS)  shall  be  installed  to  authorize  or  prohibit  and  control  personnel’s  from
entering in restricted rooms and buildings. The implementation of the ACS shall improve Plant security
and safety by using individual personnel ID cards to control access to the plant areas or Substations,
buildings. As a minimum the following shall be considered:

(i)

The Access control System shall be an IP based, over an independent Network named as
Security Network;

(ii)

The system shall be based on Building Integration System (BIS);

(iii)

The BIS shall be able to integrate and control CCTV, ACS;

(iv)  There shall be 1 Control door with entry/Exit card reader;

(v)

All the other doors in Substation shall be uncontrolled and equipped with a magnetic lock
and push bar for Emergency Exit.

(a)  Controlled Access Entry for Authorized Persons:

Every  individual  shall  be  issued  an  Access card  based  on  approved  Area  Authority. An  access
authorization matrix shall be prepared and programmed in the access control workstation. A card
shall be issued which only enables the person to enter in authorized locations.

(b)  System Logic for Emergency Exit

(i)

(ii)

Break Glass Unit: In case the exit card readers do not function, personnel shall break the
glass which makes the controlled door to open.

Fire & Gas interface: In case there is a fire, F&G interface will send a signal and all control
doors will open till the system is RESET/Reactivated.

(iii)  Uncontrolled doors shall be used to exit the building in case exit card reader fails.

Each Group Company shall establish documented access control authorization matrix to have control of
authorized person’s entry/exit to the substations, restricted rooms and buildings.

7.4.14. PERMIT TO WORK

All work on electrical equipment or systems shall be permitted prior to the commencement of the activity.
Activity shall only be performed after a valid PTW issued as per ADNOC Permit to Work Standard [Ref.
23].

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 21 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

Before signing a PTW on electrical apparatus, the Competent Person shall ensure that no person shall
carry out work of any description, including maintenance, repairs, cleaning and testing on any parts of
electrical apparatus which are normally LIVE, unless such parts of the apparatus are:

(i)

Isolated, DEAD and all practicable steps have been taken to lock-off from LIVE conductors,
and Danger Notices have been posted. All keys shall be secured in an approved Key Control
System;

(ii)

Efficiently earthed as far as possible;

(iii)  Personnel shall be fully conversant with the nature of the work to be carried out and with
knowledge  of  those  parts  of  the  system,  including  adjacent  equipment,  which  will  remain
LIVE;

(iv)

Isolated at a remote position when local isolation cannot be carried out. Local positive tests
shall be carried out to prove that the circuit is DEAD. Restoration of such supplies shall only
be carried out after the cancellation of the PTW;

(v)  Designed in compliance with all defined precautions.

7.4.15. LOCKOUT TAGOUT

Each  Group  Company  shall  establish,  document,  and  implement  their  own  lockout/tagout  program
addressing  the  below  points.  The  lockout/tagout  program  shall  specify  lockout/tagout  procedures  to
safeguard personnel from exposure to electrical hazards. The lockout/ tagout program and procedures
shall also incorporate the following:

(i)

(ii)

Be applicable to the experience and training of the personnel and conditions in the workplace;

Apply  to  fixed,  permanently  installed  equipment,  temporarily  installed  equipment,  and
portable equipment.

(a)

Lockout/Tagout Principles

As a minimum the following principles shall be followed for a lockout/tagout program:

(i)

(ii)

Personnel who could be exposed directly to a source of electrical energy shall be involved
in the lockout /tagout process;

A  lockout/tagout  procedure  shall  be  developed  on  the  basis  of  the  existing  electrical
equipment and system and shall use suitable documentation including up-to-date drawings
and diagrams;

(iii)  Documentation, including up-to-date drawings and diagrams, shall be reviewed to ensure
that no electrical circuit interlock operation can result in reenergizing the circuit being worked
on;

(iv)

Locks/tags shall be installed only on circuit disconnecting means. Control devices, such as
pushbuttons or selector switches, shall not be used as the primary isolating device;

(v)

The lockout/tagout device shall be unique and readily identifiable as a lockout/tagout device;

(b)

Lockout/Tagout Device

(i)

(ii)

(iii)

(iv)

Locks and tags used for control of exposure to electrical hazards shall be unique, shall be
readily identifiable as lockout/tagout devices, and shall be used for no other purpose;

A lockout device shall include a lock - either keyed or combination;

The  lockout  device  shall  include  a  method  of  identifying  the  individual  who  installed  the
lockout device;

Lockout devices shall be attached to prevent operation of the disconnecting means without
resorting to undue force or the use of tools;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 22 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(v)  Where a tag is used in conjunction with a lockout device, the tag shall contain a statement
prohibiting unauthorized operation of the disconnecting means or unauthorized removal of
the device;

(vi)  A tagout device shall include a tag together with an attachment means;

(vii)  There shall be provision of equipment like lockout boxes, padlock cupboards/lockout stations,

key safes etc which can be used to secure the locking keys;

(viii)  The  tagout  device  shall  be  readily  identifiable  as  a  tagout  device  and  suitable  for  the

environment and duration of the tagout;

(c)

Lockout/Tagout Procedure

(i)

Up-to-date  single-line  drawings  shall  be  considered  a  primary  reference  source  for  such
information.  When  up-to-date  drawings  are  not  available,  the  Group  Company  shall  be
responsible for ensuring that an equally effective means of locating all sources of energy is
employed;

(ii)

The plan shall identify persons who might be exposed to an electrical hazard and the PPE
required during the execution of the job or task;

(iii)

The plan shall identify the person in charge and the responsibility in the lockout/tagout;

(iv)  The procedure shall identify elements of controls as below:

1.

2.

3.

4.

5.

Establish the person who performs the switching and where and how to de-energize
the load;

Include  requirements  for  releasing  stored  electric  or  mechanical  energy  that  might
endanger personnel;

Identify the person who is responsible for verifying that the lockout/tagout procedure
is implemented and who is responsible for ensuring that the task is completed prior to
removing locks/tags;

A  method  shall  be  identified  in  the  procedure  to  transfer  responsibility  for
lockout/tagout  to  another  person  or  to  the  person  in  charge  when  the  job  or  task
extends beyond one shift;

A method shall be identified in the procedure to account for all persons who could be
exposed to hazardous energy during the lockout/tagout;

(d)  Preparation for Lockout/Tagout

(i)

Review correct diagrammatic drawings (or their equivalent), tags, labels and signs to identify
and locate all isolation means to determine that power is interrupted by a physical break and
not de-energized by a circuit interlock. Make a list of isolation means to be locked and tagged;

(ii)

Review isolation means to determine adequacy of their interrupting ability;

(iii)  Provide an adequately rated test instrument to test each phase conductor or circuit part to

verify that they are de-energized;

(e)  Sequence for Lockout/Tagout Procedures

(i)

(ii)

Personnel  shall  be  notified  regarding  the  implementation  and  purpose  of  lockout/tagout
procedure;

Competent person implementing the lockout/tagout procedure shall be aware of the isolation
means, location for all sources of electrical energy and the location of all sources of stored
energy;

(iii)  Wherever practicable, the isolation devices shall be visually verified to be fully opened and
for draw-out type circuits breakers, it shall be verified to be completely withdrawn to the fully
isolated position;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 23 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(iv)  Where required, install a earthing equipment/conductor device on the phase conductors or

circuit parts to eliminate induced voltage or stored energy, before working on it.

(f)

Restoring the Equipment, Electrical Supply, or Both to Normal Condition

(i)

(ii)

After the activity is completed, visually verify its completion;

Remove all tools, equipment and unused materials and perform appropriate housekeeping;

(iii)  Remove all earthing equipment/conductors/devices;

(iv)  Notify all the personnel involved in the activity of the completion of lockout/tagout;

(v)  Competent person shall remove lockout/tagout devices. It is preferred that the person who

installed the device should remove them;

(vi)  Return the disconnection means to their normal condition.

(g)  Procedure for Involving more than One Person/Team (Discipline/Trade)

For a simple lockout/tagout and where more than one person/team (Discipline/Trade) is involved
in working on an isolated equipment, each person/team (Discipline/Trade) shall install their own
personal lockout/tagout device.

ADNOC Energy Isolation Standard [Ref. 27] shall also be followed for Lockout/Tagout guidelines.

7.4.16. LIMITS OF APPROACH

(a)  Preparation for Approach

Observing a safe approach distance from exposed energized electrical conductors or circuit parts
is an effective means of maintaining electrical safety. As the distance between a person and the
exposed  energized  conductors  or  circuit  parts  decreases,  the  potential  for  electrical  incident
increases.

Figure 7.4.1: Limits of Approach - Image Courtesy NFPA 70(E)

(b)  Unqualified Persons, Safe Approach Distance

Personnel are safe when they maintain a distance from the exposed energized conductors or circuit
parts, including the longest conductive object being handled so that they cannot contact or enter a
specified air insulation distance to the exposed energized electrical conductors or circuit parts. This
safe approach distance is the limited approach boundary. Further;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 24 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(i)

(ii)

Personnel  shall  not  cross  the  arc  flash  boundary  without  the  use  of  proper  PPE  as  per
ADNOC Personal Protective Standard [Ref. 25] and under close supervision of Competent
person.

Personnel  shall  never  cross  the  restricted  approach  boundary,  where  special  shock
protection techniques and equipment are required.

(iii)  Under no circumstances shall cross the restricted approach boundary, where special shock

protection techniques and equipment are required

(c)  Competent/Authorized Person, Safe Approach Distance

As a minimum the following shall be implemented:

(i)

(ii)

Determine the arc flash boundary and if the boundary is to be crossed, appropriate arc-rated
protective equipment shall be utilized as per ADNOC Personal Protective Standard [Ref. 25];

For a person to cross the limited approach boundary and enter the limited space, a person
shall meet as a minimum the following criteria:

1.

2.

Be qualified to perform the job/task;

Be able to identify the hazards and associated risks with the task to be performed.

(iii)

To cross the restricted approach boundary and enter the restricted space, as a minimum the
following shall be met:

1.

2.

Use PPE that is rated for the voltage and energy involved;

Minimize  the  likelihood  of  bodily  contact  with  exposed  energized  conductors  and
circuit parts from inadvertent movement by keeping as much of the body out of the
restricted  space  as  possible  and  using  only  protected  body  parts  in  the  space  as
necessary to accomplish the work

(d)  Distance Values

The Arc Flash Boundary is an approach to limit distance from a prospective arc source within which
a person could receive a second degree burns, if an electrical arc flash were to occur. The outcome
of Arc Flash Hazard Analysis shall determine the distance of the boundary and shall be followed.
NFPA 70(E) [Ref. 11] may be referred for the distances.

(e)  Arc Flash Labels

Arc  flash  labels  mentioning  incident  energy  and  Arc  Flash  Protection  Boundary  (AFPB)  and
minimum PPE requirements as per ADNOC Personal Protective Standard [Ref. 25] shall be posted
on and Arc flash boundary marked around all HV and LV Switchgears.

Each  Group  Company  shall  establish  arc  flash  protection  procedure  covering  the  above  aspects  and
ensure implementation of the same.

7.4.17. PPE FOR ELECTRICAL WORK

Personnel working on or near electrical equipment shall have adequate PPE as per ADNOC Personal
Protective Equipment Standard [Ref. 25]. As a minimum the following shall be considered while selecting
the appropriate PPE;

(a)  Head Area (Head, Face, Neck & Chin) Protection

Personnel shall wear non-conductive head protection wherever there is a danger of head injury
from electric shock or burns due to contact with energized electrical conductors or circuit parts or
from flying objects resulting from electrical explosion.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 25 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

Personnel shall wear non-conductive protective equipment for the face, neck and chin whenever
there is a danger of injury from exposure to electrical arcs or flashes or from flying objects resulting
from electrical explosion.

(b)  Eye Protection

Personnel shall wear protective equipment for the eyes danger of injury from exposure to electrical
arcs or flashes or from flying objects resulting from electrical explosion.

(c)  Hearing Protection

Personnel shall wear hearing whenever there is a potential of exceeding the sound limits (i.e. >
85dBA for 8 hours) as per ADNOC Physical Hazards Standard [Ref. 22]

(d)  Body Protection

Personnel  shall  wear  arc-rated  clothing  where  exposure  to  an  electric  arc  flash  is  above  the
threshold incident energy based on the Arc Flash Boundary Hazard Analysis

(e)  Hand and Arm Protection

Personnel shall wear rubber insulating gloves with leather protectors and rubber insulating sleeves
where there is a danger of hand injury from electric shock due to contact with exposed energized
electrical  conductors  or  circuit  parts.  Rubber  insulating  gloves  shall  be  rated  for  the  voltage  for
which personnel will be exposed to.

(f)

Foot Protection

Where insulated footwear is used as protection against step and touch potential, dielectric footwear
shall be required. Insulated soles shall not be used as a primary electrical protection.

7.4.18. INSULATING

All  electrical  conductors  shall  be  placed  in  such  a  manner  as  to  prevent  danger,  and  ideally  shall  be
suitably covered with insulating material.

If it is not possible to insulate them fully, live conductors shall be placed out of reach and therefore in a
safe position. In this event, if conductors are likely to come within reach occasionally, e.g., when a ladder
is used, a safe system of work shall be used to limit or control access.

7.5.  WORKING ON ELECTRICAL EQUIPMENT

7.5.1.  AUTHORIZATION LEVELS

(a)  Competent Electrical Personnel for HV Systems

(i)

Roles and Responsibilities

1.

Responsible  for  all  HV  matters  of  Electrical  Safety  within  a  designated  operational
area.

2.  Well aware of certain HV switching duties, e.g. LOTO of electrical equipment to allow
for mechanical work to be carried out, or possibly synchronizing a generator onto the
bus-bars from an Installation Control Room, etc.

3.

4.

5.

6.

Responsible for all HV switching operations within a designated operation area.

Responsible for the control and safety of all electrical equipment in the Installation.

The application and removal of circuit main earths

Ensures proper harmonization of Energy Isolation and de-isolation process

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 26 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

7.  Work, in the close vicinity of live electrical equipment, as a recipient of a Limitation of

Access.

8.

9.

Ensures  that  all  persons  engaged  in  work  on  HV  systems  are  assessed  for
competency;

Maintains a record  system  of training for  all personnel involved in working  with HV
electric systems;

10.  Ensures that the relevant Certifications and the applicable pre assessment (i.e PTW,

JSA, Isolation etc.) are implemented.

(ii)

Competence

As  a  minimum  the  person  shall  have  a  broad  base  knowledge  in  electrical  engineering
discipline and experience of:

1.

2.

3.

4.

5.

6.

The design, construction and commissioning of electrical systems.

Operation of an HV electrical system including the synchronizing of generators.

Electrical power system operation

Hazardous area equipment

The legislation applicable to the electrical facilities and their operation

All  the  relevant  Certifications  and  the  applicable  pre  assessment  (i.e  PTW,  JSA,
Isolation etc.) to be followed for any work related to electrical systems

(b)  Competent Electrical Personnel for LV Systems

(i)

Roles and Responsibilities

1.

Responsible  for  all  LV  matters  of  Electrical  Safety  within  a  designated  operational
area.

2.  Well aware of certain LV switching duties, e.g. LOTO of electrical equipment to allow
for mechanical work to be carried out, or possibly synchronizing a generator onto the
bus-bars from an Installation Control Room, etc.

3.

4.

5.

6.

Responsible for all LV switching operations within a designated operation area.

Responsible for the control and safety of all electrical equipment in the Installation.

The application and removal of circuit main earths

Ensures proper harmonization of Energy Isolation and de-isolation process

7.  Work, in the close vicinity of live electrical equipment, as a recipient of a Limitation of

Access.

8.

9.

Ensures  that  all  persons  engaged  in  work  on  HV  systems  are  assessed  for
competency;

Maintains  a  record  system  of  training  for  all  personnel  involved  in  working  with  LV
electric systems;

10.  Ensures that the relevant Certifications and the applicable pre assessment (i.e PTW,

JSA, Isolation etc.) are implemented.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 27 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(ii)

Competence

As a minimum the person shall have the following experience, depending on the intended
duties to be carried:

1.

2.

Be knowledgeable of the Rules to be applied when carrying out switching, including
isolation, on specific items of LV electrical equipment in hazardous areas.

The application of the relevant Certifications and the applicable pre assessment (i.e
PTW, JSA, Isolation etc.).

3.

Be able to administer all necessary first aid in the event of an electrical incident.

Note:  As  a  minimum  each  Group  Company  shall  have  the  above  mentioned  authorization  levels  in
addition to this, they shall have a system to add competent personnel depending on the type of activity
as applicable which shall be documented and implemented.

7.5.2.  WORKING NEAR OVERHEAD LINES AND EQUIPMENT

Direct  or  Indirect  contact  shall  never  be  made  while  working  near  electrical  lines  or  equipment.  The
following two assumptions shall always be made:

(i)

(ii)

Lines are “live” (energized);

Lines are operating at high voltage;

(a)  Overhead Powerline Policy (OPP)

(i)

Personnel shall not place themselves in close proximity to overhead lines. Close proximity
is within a distance if 3m (10 ft) for systems upto 50 kV and be increased 100mm (4 inch)
every 10 kV above 50 kV [Ref. 11];

(ii)

Personnel be informed of the hazards and precautions when working near overhead lines;

(iii)  Warning  signs  shall  be  posted  on  cranes  and  similar  equipment  regarding  the  minimum

clearance of 3m (10 ft);

(iv)  A spotter shall be designated when equipment id working near overhead lines and to direct

the operator accordingly;

(v)  Warning cones shall be used as visible indicators of 3m (10 ft) safety zone when working

near overhead power lines.

(b)  General

Prior to start of all operations/activities where potential contact with electrical systems is envisaged,
the Competent person shall identify overhead lines or exposed conductors, reference their location
with  respect  to  prominent  physical  features  or  physically  mark  the  area  directly  in  front  of  the
overhead line with safety cones, survey tapes or other means.

Electrical line location shall be discussed as a pre work safety meetings of all personnel associated
with the activity.

Use of additional PPEs  in case of Working at Height (e.g. Safety Harness etc.) as per ADNOC
Personal Protective Standard [Ref. 25].

(c)

Look up and Live Flags

To prevent accidental contacts of overhead lines, all aerial lifts, cranes, boom trucks, service rigs,
and similar equipment shall use "LOOK UP AND LIVE" flags. The flags are visual indicators that
the equipment they are working with is being currently used or has been returned to its "stowed or
cradled"  position.  The  flags  shall  be  yellow  with  black  lettering  and  shall  state  in  bold  lettering
LOOK UP AND LIVE.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 28 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

The procedure for the use of the flag shall be:

(i)  When the boom or lift is in its stowed or cradled position the flag shall be located on the load

hook;

(ii)

Before operating the boom or lift, the operator of the equipment shall access the work area
to determine the location of all overhead lines and communicate the same to all crews on
site.  After  this  is  completed,  the  operator  shall  remove  the  flag  from  the  load  hook  and
transfer the flag to the steering wheel of the vehicle. After the flag is placed on the steering
wheel, the operator may begin to operate the equipment;

(iii)  After  successfully  completing  the  activity  and  returning  the  equipment  to  its  stowed  or

cradled position, the operator shall return the flag to the load hook;

(iv)  The operator of the equipment is responsible for the placement of the LOOK UP AND LIVE

flag.

(d)  High Risk Tasks

(i)

Heavy Mobile Equipment

Before the start of each workday and where practical, a high visibility marker, (orange safety
cones or other devices) shall be temporarily installed to mark overhead wires. When working
in  proximity  to  overhead  lines,  a  spotter  shall  be  positioned  in  a  conspicuous  location  to
direct movement and observe for contact with the overhead wires. The spotter, equipment
operator, and all other personnel working on the job location shall be alert for overhead wires.

(ii)

Aerial Lifts, Cranes and Boom Devices

Where there is potential for proximity or contact with overhead lines or equipment, work shall
not begin until a safety meeting is conducted and appropriate steps taken to identify, mark,
and warn against accidental contact.

Where the operator's visibility is impaired, a spotter shall guide the operator. Hand signals
shall be used and clearly understood between operator and spotter. When visual contact is
impaired, the spotter and operator shall be in radio contact. Aerial lifts, cranes, and boom
devices  shall  have  appropriate  warning  decals,  and  shall  use  warning  cones  or  similar
devices to indicate the location of overhead lines and identify the 3 m (10 ft) minimum safe
working boundary.

(iii)  Vehicles with Loads in Excess of 4.25m (14 ft)

The specific precautions for moving loads are as listed below:

1.

2.

3.

4.

Before moving any load in excess of 4.25m (14 ft), the Area Authority (AA) shall be
notified;

Competent  Person  shall  check  the  intended  route  to  the  next  location  before
relocation;

New location overhead lines and clearances shall be checked;

Power  lines  and  communication  lines  shall  be  noted  and  extreme  care  used  when
traveling beneath these lines;

(e)  Emergency Response

If an overhead line falls or is contacted, as a minimum the following shall be adopted:

(i)

(ii)

A distance of 3 m (10 ft) shall be maintained;

Use flagging to protect motorists, spectators, and other individuals from fallen or low wires;

(iii)  Place guards around the area;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 29 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(iv)  Do not attempt to move the wire(s);

(v)  Do not touch anything that is touching the wire(s);

(vi)  Be alert to water or other conductors present;

(vii)  Personnel  shall  have  emergency  numbers  readily  available.  These  numbers  shall  also

include local area electrical department, utility, police/fire and medical assistance;

(viii)

If an individual becomes energized, “Do Not Touch” the individual or anything in contact with
the person. Call for emergency medical assistance immediately. If the individual is no longer
in  contact  with  the  energized  conductors,  CPR,  rescue  breathing,  or  first  aid  shall  be
administered  immediately,  but  only  by  a  Competent  person.  It  is  safe  to  touch  the  victim
once contact is broken or the source de-energized.

7.5.3.  WORKING ON HIGH VOLTAGE

(a)  General

No  person  shall  undertake  any  repairs,  maintenance,  alterations,  cleaning  or  testing  on  HV
apparatus until such parts of that apparatus are:

(i)

(ii)

Having a valid PTW as per ADNOC Permit to Work Standard [Ref. 23];

Switched off from all points of supply;

(iii)  Proved dead with an approved voltage testing device suitable for the rated voltage of the
circuit.  The  testing  device  shall  be  checked  for  correct  operation  in  accordance  with  the
manufacturer’s instructions, immediately before and after use;

(iv)

Isolated  and  all  steps  taken  to  secure  with  Isolation  Padlocks  from  all  points  of  supply,
including where practicable voltage and auxiliary transformers, common neutral equipment
and  any  other  source  from  which  the  apparatus  and  conductors  may  become  LIVE  and
caution  notices  attached  at  all  points  of  isolation.  An  approved  security  method  shall  be
implemented for keeping the keys for the Isolation Padlocks;

(v)  Connected  to  earth  at  all  points  of  disconnection  from  HV  supplies  to  such  apparatus  or

between such points and the points of work or testing inline with Section 7.4.9;

(vi)  Screened where necessary and danger notices attached to live equipment in close proximity

to the point of work;

(b)  Work on HV Cables

(i)

(ii)

No  person  touches  or  cuts  into  the  insulation  which  covers  the  conductor,  unless  the
conductor is Dead, Isolated and Earthed;

Before issuing the PTW, identify the cable to be worked on at the point of work, and prove it
dead by approved spiking equipment or other approved means.

(c)  Work on HV Transformers

(i)

Ensure  that,  where  auxiliary  or  voltage  transformers  cannot  be  isolated  from  the  HV
conductors, the LV fuses or links are withdrawn and kept in a safe place during the progress
of the work;

(ii)  Where work is to be carried out on an HV/LV transformer, ensure that the LV windings are
isolated either by the opening of a switch or withdrawal of fuses or links, so that any possible
backfeed is prevented during the progress of the work. Attach caution notices at the points
of isolation;

(iii)  Before issuing the PTW, identify at the point of work, the transformer to be worked on.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 30 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(d)  Work on HV Switchgear

(i)

Disconnect the  withdrawable HV  apparatus from  all supplies  and  remove from its normal
service housing;

(ii)

Discharge its conductors to Earth, but they need not remain connected to Earth;

(iii)  Work on Busbar Spouts;

1.

2.

3.

4.

5.

6.

7.

Ensure that the section of the busbars on which work is to be carried out are made
Dead and Isolated from all points of supply from which it can be made Live;

Ensure that the Isolating arrangements are secured with Safety Padlocks, and where
practicable, the shutters of Live spouts locked shut;

Attach caution notices at all points where the busbars can be made Live.

attach danger notices, where applicable, on or adjacent to apparatus containing Live
conductors at the limits of the busbar on which work is to be carried out.

Test with an approved voltage testing device that the busbars are dead, checking the
voltage testing device before and after use.

Earth the  busbar at the point of  testing and  where practicable lock the circuit main
earth in position. attach an earthed notice to the circuit breaker or earthing device.

Test with an approved voltage testing device every spout where work is to be carried
out, checking the voltage testing device before and after use.

(e)  Work on Remotely or Automatically Controlled HV Apparatus

Serious bodily harm may be suffered by persons working on HV APPARATUS such as tap-change
gear, circuit breakers, etc, due to the automatic or remote control feature being operated in error.

(i)

Ensure  that  all  remote  control  and  automatic  features  are  made  so  that  they  cannot  be
operated and, where practicable, secure with Safety Padlocks and caution notices.

(f)  Work on HV Static Capacitors

(i)

(ii)

Approved capacitor earthing devices to the capacitor frames.

Apply  approved  capacitor  earthing  devices  to  the  common  connection  of  each  group  of
capacitors.

7.5.4.  WORKING IN POTENTIALLY FLAMMABLE ATMOSPHERE

Electrical  and  non-electrical  equipment  and  installations  in  potentially  explosive  atmospheres  shall  be
specially designed and constructed so that the risks of ignition are eliminated or reduced. Techniques to
do this include sealing electrical equipment so that the explosive atmosphere cannot come into contact
with  electrical  components,  reducing  the  power  of  electrical  equipment,  and  de-energizing  electrical
equipment where a fault or an explosive atmosphere is detected.

Where electrical installations or equipment are required to be located or used in a hazardous area shall
be  designed  and  constructed  so  that  they  cannot  release  energy  within  the  hazardous  area  that  is
sufficient to cause an ignition. That is, such equipment shall be suitably rated for use in a hazardous area.

Such  design  and  construction  techniques  include  'intrinsically  safe'  or  'flameproof/encapsulated'
equipment. Any equipment designed and constructed to operate within a hazardous area shall also be
supplied with documentation stating which zone (i.e. 0, 1 or 2) it is suitable to operate within.

Controlling potential sources of ignition in a hazardous area may be achieved by:

(i)

Use of suitably-rated electrical equipment (e.g. intrinsically safe or flame-proof);

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 31 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(ii)

Ensuring electrical equipment is effectively maintained where poorly maintained electrical
equipment can present a significant risk for example through worn brushes;

(iii)  Ensuring electrical equipment is properly earthed;

(iv)  Ensuring  the auto-ignition  temperature of the  hazardous chemical is considered  as some

hazardous chemicals may ignite spontaneously above certain temperatures;

(v)

Implementing  administrative  controls  such  as  permit  systems  preventing  hot  work  (for
example, welding).

7.5.5.  WORKING ON LOW VOLTAGE

(a)  General

No  person  shall  undertake  any  repairs,  maintenance,  alterations,  cleaning  or  testing  on  HV
apparatus until such parts of that apparatus are:

(i)

(ii)

Switched off from all possible points of supply and made Dead;

Isolated  from  all  possible  points  of  supply.  The  isolation  shall  normally  be  carried  out  by
opening circuit breakers/switches and by removing fuses or links.

(iii)  Screened  where  necessary  to  prevent  danger,  and  danger  notices  attached  to  draw

attention to live apparatus near to the point of work.

(iv)  Proved Dead with an approved voltage testing device suitable for the rated voltage of the
circuit. The voltage testing device shall be checked before and after use to check it is working
correctly.

(b)  Work on LV Cables

(i)

Take all reasonably practicable steps to prevent the cable being made Live in error during
the activity.

(ii)

Keep any Safety Padlock keys, withdrawn fuses or links in a safe place during the activity.

(iii)  Before the start of the work, clearly identify the cable at the point of work to the person in

charge of the work.

(c)  Work on LV Switchgear

(i)

(ii)

All LV switchgear units shall be opened and, where practicable, a Isolation Padlock applied;

Danger notices shall be attached to Live apparatus adjacent to the point of work;

7.5.6.  WORKING ON LIVE ELECTRICAL LINES

(a)  General Precautions

(i)

(ii)

(iii)

(iv)

Specific PPEs shall be used depending on the voltage level and overhead tower structure
configuration;

No equipment shall be fixed to a tower rather than insulated shroud and lifting equipment;

Live Line (LL) Working shall not be used in mid-span joints which are categorized as non-
compression joint type.

LL  Working  shall  be  restricted  to  dry  weather  conditions.  However,  LL  Working  shall  be
prohibited  &  stopped  during  adverse  weather  conditions  like  rain,  fog,  wind,  sandstorm,
thunder conditions etc.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 32 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(b)  Precautions During the Activity

(i)

(ii)

Proper barricading the working area by warning label;

All line supports climbed and worked shall be marked, e.g. with a “Danger - Live Conductors”
band or suitable flag pennants in the case of steel towers or structures;

(iii)  Ensure adequate shrouding is used to prevent contact of conductors or wire binding with the

supporting steel work;

(iv)  For system voltages of 33kV and higher, a leakage monitoring device shall be installed in

the man lift/lifting equipment;

(v)  When  an  LL  working  tool  is  in  contact  with  a  Live  conductor,  it  shall  only  be  handled  by

certified tool for a specific voltage level as per the activity;

(vi)  Where  conductors  are  displaced  from  their  normal  positions,  Safe  Working  Clearances

between the conductors and the ground or other object(s) shall be maintained;

(vii)  While moving conductors supported by LL working tools, personnel shall always be prepared

to lock the Wire Tongs in case of developing a dangerous situation;

(viii)  Before recommencing the LL working, the tools shall be dried as necessary.

7.5.7.  LIVE LINE WASHING PRACTICES

Portable LL washing equipment are used for cleaning insulators on overhead line circuits and substation
compounds. The portable washing equipment used for cleaning polluted insulators supporting LIVE HV
conductors, are dependent on three main factors that determine if the LL washing procedure can be used
safely which are:

(i)

Nozzle design, size and type;

(ii)  Water pressure available at nozzle; and

(iii)

The conductivity of the water to be used for the washing.

When considering these three factors it is important to be aware that the safety of the person operating
the portable washing equipment depends on:

(i)

(ii)

Avoid large leakage currents in the water jet between the LIVE HV conductors and the nozzle
the operator is holding;

Avoiding large leakage currents down the LIVE conductor’s insulator stack which shall avoid
an electrical flashover near to the operator

(a)  Water Pressure at the Nozzle

The nozzle used can be of several different designs, or size, but it shall be capable of breaking up
the water into droplets before the water jet comes into contact with an insulator carrying a LIVE
conductor.  Whatever  type  of  nozzle  is  used  for  portable  LL  WASHING  equipment,  it  shall  be
effectively connected to Earth to protect the operator.

This  pressure  depends  on  the  length  of  the  jet  of  water  required  to  effectively  wash  a  polluted
insulator, whilst still allowing the operator to remain at a safe distance from any LIVE HV conductor.
This safe distance  depends on the clearance required from  the  LIVE conductors at a particular
system voltage, and the need to keep any leakage current, down the water jet to the nozzle, under
1mA (the 'threshold of perception').

The design of the portable washing equipment shall allow for the maximum water pressure that
can be produced by its pump when fitted with a particular design, and size of nozzle, and also the
conductivity of the water being used.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 33 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(b)  Conductivity of Water used for LL Washing

The mineral content of any water used for LL WASHING has a direct relationship to its resistance,
and therefore its properties for permitting leakage currents down the water jet. Obviously the higher
the  water  conductivity,  the  lower  its  resistance,  which  enables  higher  leakage  currents  to  flow,
creating potential hazards for the operator of the portable LL WASHING equipment. A rise in the
water's temperature increases its conductivity, so a close check shall be performed during the LL
WASHING to ensure that it remains under the permitted level.

7.5.8.  SWITCHING POWER SYSTEMS

The  switching  programme  shall  be  written  and  approved  by  a  Competent  person  for  all  HV  and  LV
switching activities. All complex isolation shall require development of switching program irrespective of
the Voltage, on the other hand all simple isolations may not require a switching program.

Complex isolation is usually from different locations such as isolation of:

(i)

(ii)

Transformer Feeder

Interconnector Feeders

(iii)  Bus Bar

(iv)  AC/DC UPS

(v)

Variable Speed Drive (VSD)

(vi)  Soft Starters

(vii)  Systems requiring Additional Earth (AE)

Switching programmes shall as a minimum include the following:

(i)

(ii)

Sequence of Operation;

Isolation and Earthing Locations;

(iii)  Specific Equipment Numbers;

(iv)  Responsibilities;

(v)

Pre start-up walk through precautions (incl. drawings, PPE’s, tools, equipment etc.)

As a minimum the switching programmes shall be carried out by 2(two) Competent Person.

(a)  High Voltage Switching

It shall not be carried out by without a documented and approved switching programme.

HV switching, including the isolation and de-isolation of electrical equipment, shall be carried out
by Electrical Competent Personnel for HV Systems.

The  opening  and  closing  of  HV  circuit  breakers  by  remote  control  may  be  carried  out  by  a
Competent Person who is authorized to carry out selected items of HV switching from a Control
Room or by remote control from some other location.

When  HV  switching  results  in  an  abnormal  configuration  of  the  electrical  power  system,  the
configuration  shall  be  clearly  communicated  and  documented  (i.e.  substation  or  control  room
diagram, substation logbook, etc.) so that personnel are aware of the potential effect on the security
(availability) of the electrical supply to the main plant at the installation. For example:

(i)  When a plant or unit is normally supplied by two or more feeders/transformers and one of

the feeders/transformers is out of service.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 34 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(ii)  When restrictions are imposed on starting large motors, etc.

(iii)  When the supply capacity is restricted, or a subsequent generator/ feeder circuit failure might

require load shedding of selected plant to safeguard more vital supplies.

(b)

Low Voltage Switching

LV  switching,  including  the  isolation  and  de-isolation  of  electrical  equipment  where  there  is  a
possibility of back feeds, shall be carried out or coordinated by an Electrical Competent Personnel
for LV Systems.

Documented switching programmes shall be developed for complex LV switching sequences. LV
switching programmes shall be prepared by the individual performing the switching and approved
or authorized by Electrical Competent Personnel for LV Systems.

(c)

Switching Across Electrical Boundaries

Before  switching  is  carried  out  on  any  system  which  may  affect  other  electrical  systems,  the
Competent person agreeing the switching, shall communicate with the Competent person of the
other system(s) concerned and the switching shall be recorded by all parties.

When  telephone  or  radio  messages  are  being  used  between  Competent  person  to  co-ordinate
switching programmes between different specified sections of electrical systems, each message
shall be repeated in full and written down before switching is performed and each actual operation
shall be reported to the Competent person at the other end before the next activity/operation can
be executed.

(d)  Switching Power Systems in Emergency Operations

If an unplanned outage or system emergency occurs, the switching programme over telephone or
radio may be agreed.

It  shall  be  ensured  over  telephone  or  radio  that  all  persons  have  recorded  the  same  items  of
switching on their copies of the switching programmes before giving permission to precede with
the switching.

7.5.9.  WORKING ON CATHODIC PROTECTION

Installations are protected against corrosion by Cathodic Protection currents flowing in the steel piping
system, tanks or structures. These electrical currents present an ignition source, which may cause fires
and explosions, unless the proper precautions are taken.

As a minimum the following shall be adopted for work is carried out on cathodic protected installations:

(i)

(ii)

Personnel shall not commence any work until a Permit to Work (PTW) has been authorized
as per ADNOC Permit to Work Standard [Ref. 23];

Before  any  activity  is  carried  out  on  any  cathodic  protected  oil  pipeline  or  oil  installation
structure the Corrosion Engineer shall be notified;

(iii)  Particular reference shall be made to any work, which involves the breaking of the electrical

continuity of a pipeline or structure;

(iv)

In order to minimize the risk due to polarization effects which may maintain long line currents
for several  days, Cathodic protection systems shall be switched off whenever possible  at
least two days prior to the proposed activity;

(v)

At least one temporary low resistance bond shall be fastened across any flange or point on
an oil pipeline where it is to be disconnected or cut;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 35 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(vi)  Burial  of  insulating  flanges  shall  be  avoided  where  possible,  because  they  cannot  be

periodically tested.

(vii)  As a minimum the following measures shall be taken for personnel working in cathodically

protected structures:

(viii)  When  a  section  of  piping  that  is  part  of  a  CP  system  is  mechanically  disconnected,  the
electrical continuity of the CP system will be broken and possibly resulting in a spark across
disconnected parts. To avoid such an incident, a continuity bond shall be installed to bridge
the two sections before they are disconnected;

(ix)

Isolation of a tank or vessel involves the disconnection of many flanges and piping sections.
Under such circumstances the CP system shall be switched off and allow the structure to
depolarise to the natural potential level;

(x)

After  isolation  and  disconnection  from  the  CP  system,  the  CP  system  for  the  remaining
structures shall be restored;

(xi)  When welding is being performed on a structure or section of piping, the CP shall be isolated,
and a continuity bond shall be provided across the point to be welded; the continuity bond
may be omitted if the structure is allowed to depolarize;

(xii)  CP  personnel  involved  in  installation  or  repair  work  on  DC  power  supplies  such  as
transformer rectifiers or solar power supply generators shall take great care to ensure that
anode and cathode cables are connected to correct positive and negative terminals of DC
power supply.

7.5.10. WORK WITH PORTABLE (HAND-HELD) ELECTRICAL APPARATUS

Portable electrical equipment is movable equipment, not permanently connected to the power system,
being supplied through a flexible cable and plug and socket or similar approved connector. Examples of
portable electrical equipment are hand lamp, handheld power tool, fixed power tool, moving power tool,
mobile lighting, fixed lighting, small mobile equipment etc.

Great care shall be taken to ensure that portable equipment is safe as it poses an ever present hazard
should there be a failure in the insulation or damage to the cable causing the casing to become live or
exposing live conductors. As a minimum the following shall be considered:

(i)

Hand-held, tools and equipment shall be designed to operate at rated voltage of 110V (in
the case of portable inspection hand lamps 24V). Non-interchangeable plugs and sockets
shall be used to ensure that a tool is connected only to a supply of the correct voltage and
cannot be connected to a 230/250 V circuit;

(ii)

Hand-held, tools  and  equipment  shall be connected  to the  mains through  safety  isolating
transformers having both:

1.

2.

An earthed screen between primary and secondary windings;

The secondary winding connected to earth in such a way that it’s potential cannot rise
to more than 55 V with respect to earth.

(iii)  Only Class II or Class III portable electrical equipment shall be used for hand-held tools: All
Class II Hand-held portable electrical equipment should be supplied at 110V ac maximum
(± 55 V act to earth);

(iv)  Electrically operated portable equipment shall not be used in hazardous areas unless the

use of the equipment is covered by the PTW;

(v)  When a residual current device is to be used it shall have a rated residual operating current
not exceeding 30 mA and an operating time not exceeding 40 ms at a residual current of
150 mA, as provided by BS IEC 1008 [Ref. 8].

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 36 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(vi)  Tools,  equipment  and  cables  shall  be  protected  against  overload  and  short  circuit  by
electrical protection comprising of fuses or circuit breakers. Socket outlet circuits normally
are provided with residual current devices, such that the supply is interrupted in the event of
an earth fault with a leakage current exceeding 30 mA.

(vii)

It shall be well maintained. Periodic check shall be performed every 6 months for the portable
power tools as well as mobile equipment requiring electrical check. This check shall be also
repeated whenever the custodian report damage on the mobile equipment/portable tool.

7.6.  ELECTRICAL ISOLATION (DE-ENERGIZATION)

All electrical equipment shall be regarded as being live until properly isolated and proved to be dead.

Before carrying out any maintenance, repairs, alterations, cleaning, or testing on electrical equipment the
equipment shall be isolated (de-energized) from its power source. Isolation is the disconnection from live
conductors by an open isolator or adequate physical gap from all sources of supply to prevent electrical
equipment being made live in error.

The operation of switching out a circuit and making it dead from all sources of supply does not by itself
provide proper isolation of that circuit.

Isolation  padlocks  (lock  out  devices)  shall  be  applied  to  points  of  isolation  for  electrical  equipment  to
prevent  de-isolation  or  unexpected  start-up  until  the  isolation  padlock  (lock  out  device)  is  removed.
Caution notices (tagout tags) shall also be attached at all points of isolation from live sources of supply,
to warn personnel not to interfere with such points of isolation, as work or testing may be taking place on
electrical equipment.

If electrical equipment does not have facilities for applying isolation padlocks (lockout device) at points of
isolation, additional steps shall be taken to protect from unexpected de-isolation and startup. These steps
may include one or more of the following:

(i)

(ii)

Removal of fuses;

Racking out of circuit breakers or contactors;

(iii)  Disconnecting of circuit conductors.

Before work is done on equipment that has been isolated, test equipment shall be used to verify that the
circuit  elements  and  equipment  parts  are  deenergized.  The  test  shall  also  determine  whether  any
energized condition exists as a result of inadvertently induced voltage or unrelated voltage backfeed even
though specific parts of the circuit have been deenergized. The approved test equipment shall be checked
immediately before and after use to make sure it is working correctly.

All  work  on  electrical  equipment  that  needs  energy  isolation  prior  to  the  start  of  work  shall  follow  the
requirements of ADNOC Energy Isolation Standard [Ref. 27].

7.7.  ELECTRICAL EQUIPMENT MAINTENANCE, INSPECTION AND TESTING

ADNOC Group shall ensure that appropriate inspection, maintenance and testing arrangements are in
place for all electrical systems. This shall be demonstrated through the development of register(s) of all
physical assets which require to be maintained and series of maintenance, inspection and test activities
based in documented Job Safety Analysis (JSA).

Inspection, testing and maintenance programs shall be documented, and take account of:

(i)

Risk levels related to the equipment in question;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 37 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

(ii)

Equipment criticality (Safety and reliability);

(iii)  Previous failure modes, past experience and maintenance history;

(iv)  Manufacturers’ recommendations;

(v)

Frequency.

(a)

Inspection

Inspection shall proceed testing and be carried out with the installation isolated. As a minimum the
following shall be considered:

(i)

Check that all equipment within the installation is in accordance with the required standards
and has been properly installed and inspected;

(ii)

Check for visible signs of damage to equipment and cables;

(iii)  Check all connections of conductors;

(iv)  Check that all conductors are properly identified;

(v)  Check routing and mechanical protection of conductors;

(vi)  Confirm correct cables have been selected for current carrying capacity and volt-drop;

(vii)  Check correct installation of single pole devices for switching/protection in line conductors

only;

(viii)  Check correct connection of socket outlets and lamp holders;

(ix)  Check that live components are protected against direct contact;

(x)  Check that all equipment is properly earth connected;

(xi)  Check that appropriate isolating and switching devices are provided;

(xii)  Check under-voltage protective devices are provided (where appropriate);

(xiii)  Check that protection devices are provided and properly set;

(xiv)  Check that circuits, fuses, switches, and terminals are properly labelled;

(xv)  Check that adequate access to equipment is provided;

(xvi)  Check that circuit diagrams and instructions are provided where appropriate.

(b)

Testing

When undertaking testing in a potentially explosive atmosphere, appropriate safety precautions in
accordance with BS EN 60079 [Ref. 9] and BS EN 61241 [Ref. 10] are necessary. As a minimum
the following shall be considered:

(i)

(ii)

Check the continuity of protective (earth) conductors;

Check the continuity of final circuit conductors;

(iii)  Check insulation resistance;

(iv)  Check polarity and/or phase rotation;

(v)  Check  earth  fault  loop  impedance  (only  when  required  to  ensure  correct  operation  of

protective devices);

(vi)  Check earth electrode resistance;

(vii)  Check operation of circuit protection devices including Residual Current Devices;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 38 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

7.8.  DISPOSAL OF ELECTRICAL EQUIPMENT

Electrical equipment such as lamps fuses batteries, capacitors  and transformers (and associated oils)
contains  possible  environmentally  significant  constituents  (e.g.  acid,  alkaline,  heavy  metals,  PCB’s).
These items shall be disposed of in accordance with ADNOC Waste Management Standard [Ref. 20]

7.9.  HAZARD COMMUNICATION

Hazard communication is a system to effectively  communicate the hazards and related information  to
personnel. All electrical equipment shall be clearly marked with warnings to safeguard health and safety
of the personnel.

Specific warnings and markings shall be provided at least for the following:

(i)

(ii)

Zero energy state equipment;

Live conductors;

(iii)  Main switchboard etc.

Warning posted shall clearly state the nature of risk. Warning signs shall use simple, clear graphics to
support  the  written  message.  Warnings  must  also  be  translated  to  the  suitable  languages,  where  all
employees  can  read/understand.  In  some  cases,  it  will  be  required  to  paint  some  parts  of  the
machinery/area in a highly visible color to highlight the danger. The hazard warning and signs shall be
according to ADNOC Hazard Communication Standard [Ref. 26].

7.9.1.  TAG OUTS AND NOTICE SIGNS

Locking of any electrical equipment shall be accompanied by placing a tag on the isolation point(s) to
display information related to the lockout details. Tag out shall differentiate different hazard conditions
available as per the following:

(i)

DANGER: means if the danger is not avoided, it will cause death or serious injury. Colour
coding shall be red background.

(ii)  WARNING means if the warning is not heeded, it can cause death or serious injury. Colour

coding shall be amber background.

(iii)  CAUTION  means  if  the  precaution  is  not  taken,  it  may  cause  minor  or  moderate  injury.

Colour coding shall be yellow background.

The list and tag outs to be applied in different conditions are but not limited to the following:

(i)

(ii)

Danger - Locked out;

Danger - Additional Earth Applied;

(iii)  Danger - Remote Earthing;

(iv)  Danger - Circuit Main Earth;

(v)  Caution - Extended Period Isolation;

A typical pictorial depiction is provided in Appendix 1 of this Standard

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 39 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

7.10.  EMERGENCY RESPONSE

Competent person shall evaluate all existing and new activities involving use of electrical equipment to
determine if pre-incident emergency plans, special emergency procedures and/or training are required.
The evaluation process shall identify potential emergencies and their impact on surroundings (people,
assets and/or environment).

Emergency Response Plans (ERP’s) shall be developed, tested and implemented, to demonstrate that a
fit for purpose Emergency Response set up is in place to act as an effective recovery control barrier. The
pre-incident emergency plan shall be made available to all personnel for implementation regardless of
their normal local assignments. The emergency plan shall cover the following as minimum:

(i)

Emergency Procedures

1.

2.

3.

4.

Roles and Responsibilities of individual;

Immediate Action Plan;

Contact information and communication methods;

Escape plan and Evacuation routes;

(ii)

Facility Description, Maps and Drawings;

(iii)

Training and Drills

(iv)  Emergency Telephone Lists

Emergency  Response  shall  be  in  line  with  the  overarching  ADNOC  Emergency  Response  and  Crisis
Management  [Ref.  18]  as  well  as  ADNOC  Fire  and  Rescue  Operations  [Ref.  19]  which  defines  more
precisely the tactical response set up.

7.11.  TRAINING AND COMPETENCE

7.11.1. TRAINING

Training is crucial for enabling people to acquire the necessary skills and knowledge that ensure they are
capable to safely undertake tasks that may expose them to the hazards of electricity.

The key to effective training is to understand the specific job requirements and individual abilities.

Electrical training shall therefore be provided to all personnel includes specific potential exposures and
include, as applicable, awareness training, formal classroom instruction, in addition to on the job training
and coaching.

(a)  Employee Training

The  information,  training  and  instruction  provided  to  personnel  is  suitable  and  adequate  having
regard to:

(i)

(ii)

the nature of the work carried out;

the  nature  of  the  risks  associated  with  the  work  at  the  time  the  information,  training  or
instruction is provided; and

(iii)

the control measures implemented.

Personnel shall be trained in and familiar with the safety-related work practices, safety procedures,
and other safety requirements in this section that pertaining to the specific activity.

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 40 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

Personnel shall also be trained in and familiar with any other safety practices, including applicable
emergency procedures.

(b)  Qualified Employee Training

Personnel shall be trained to be thoroughly familiar with the safety procedures for their particular
jobs. When working on electrical equipment, for example, some basic procedures to follow are to:

(i)

(ii)

(iii)

The  skills and techniques necessary to distinguish exposed  live  parts from other parts  of
electric equipment;

The skills and techniques necessary to determine the nominal voltage of exposed live parts;

The  skills  and  techniques  necessary  to  determine  the  minimum  approach  distances
corresponding to the voltages to which they are exposed;

(iv)  Deenergize the equipment;

(v)  Use lockout and tag procedures to ensure that the equipment remains deenergized;

(vi)  Use insulating protective equipment; and

(vii)  Maintain a safe distance from energized parts.

(c)

Job Briefings

Training  shall  job  briefing  with  the  personnel  involved  before  the  start  of  each  activity.  The  job
briefing shall at least cover the following subjects:

(i)

Hazards associated with the activity;

(ii)  Work instructions involved;

(iii)  Special precautions;

(iv)  Energy source controls;

(v)

PPE requirements.

If the work or operations to be performed during the workday are repetitive and similar, at least one job
briefing shall be conducted before the start of the first job of each day or shift. Additional job briefings
shall be held if significant changes, which might affect the safety of the personnel, occur during the activity.

7.11.2. COMPETENCE

Personnel having HSE critical roles involving potential exposure to electrical hazard, shall be assessed
and declared competent.

Demonstrating required level of Competence for working in hazardous conditions due to the exposure of
electrical hazard shall involve application of technical training, demonstration of behaviour and specific
skill, particular to the activities being performed.

As a minimum the following shall be considered:

(i)

(ii)

Personnel shall prove himself is able to acquire sufficient electrical technical knowledge and
experience  to  avoid  danger  to  himself  and  others  when  working  on  or  near  HV  or  LV
electrical systems. An electrical engineering background & qualification would be desirable;

Ability  to  read  and  understand  the  intention  of  switching  procedure,  Lockout/Tagout
procedure and Single Line Diagram/Control schematics;

(iii)  Person  shall  have  knowledge  on  various  types  of  HV  and  LV  equipment/switchgear

operation and issue of electrical permit/certificates;

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 41 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

8.

COMPLIANCE ASSURANCE

ADNOC  shall  conduct  compliance  audit  of  this  Standard  at  approximately  three-year  intervals,  these
Audits shall be in addition to Group Company’s internal audits and where required, ADNOC shall take
steps to minimize overlap and duplication between ADNOC Corporate and Group Companies internal
audits.

Compliance with this Standard shall be monitored regularly and the number of near misses, incidents and
accidents associated with electrical safety shall be recorded and all efforts made to eliminate, prevent
and control further occurrence of such incidents. A culture of no blame reporting of near miss incidents
and  accidents  shall  be  implemented,  root  causes  identified  and  weaknesses  in  the  system  shall  be
reviewed and revised to eliminate further incidents.

All near misses, incidents and accidents shall be subject to ADNOC Incident Notification, Reporting &
Investigation Standard [Ref. 21].

8.1.  PERFORMANCE KPIS

Key Performance Indicators for this standard shall include as minimum the following table:

Table 8.1.1: Key Performance Indicator

No.  KPI

1.

Activities  performed  on  or  near  electrical  equipment  shall  be
conducted as per the requirement of this Standard

Targets

100% compliance

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 42 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

9.

REFERENCES

1.

2.

3.

4.

5.

6.

7.

8.

9.

CoP 15.0, Electrical Safety Version 3.1, June 2017, OSHAD-SF

CoP 24.0, Lock-out/Tag-out, Version 3.0, July 2016, OSHAD-SF

BS 7671, Requirement for Electrical Installation, British Standard Institution

BS EN 62305, Protection Against Lightning, British Standard Institution

BS EN 60745 Part 1, Hand Held Motor Operated Electric Tools

BS EN 60309, Plugs, Socket-Outlets and Couplers for Industrial Purposes

BS 1363 Plugs, Socket-Outlets, adaptors and connection units

BS  IEC  1008,  Specification  for  Residual  Current  Operated  Circuit-Breakers,  British  Standard
Institution

BS  EN IEC  60079,  Explosive  Atmospheres  Equipment  General  Requirements,  British  Standard
Institution

10.  BS EN 612141, Electrical Apparatus for Use in The Presence of Combustible Dust. Inspection and
Maintenance of Electrical Installations in Hazardous Areas (Other Than Mines), British Standard
Institution

11.  NFPA  70E,  Standard  for  Electrical  Safety  in  the  Workplace,  2018,  National  Fire  Protection

Association

12.  NFPA 70B, Standard for Electrical Equipment Maintenance, National Fire Protection Association

13.  HSG85, Electricity at Work - Safe Work Practices, HSE-UK

14.  HSG230, Keeping Electrical Switchgear Safe, 2015, HSE-UK

15.  OSHA 3075, Controlling Electrical Hazards, Occupational Safety and Health Administration

16.  DOE-HDBK-1092, DOE Electrical Safety Handbook, US Department of Energy

17.

ISBN 978-0-642-78329-5, Code of Practice Managing Electrical Risks in the Workplace, Safe Work
Australia

18.  ADNOC Emergency Response and Crisis Management, HSE-CE-ST01

19.  ADNOC Fire and Rescue Operations Standard, HSE-CE-ST03

20.  ADNOC Waste Management Standard, HSE-EN-ST04

21.  ADNOC Incident Notification, Reporting & Investigation Standard, HSE-GA-ST04

22.  ADNOC Physical Hazards Standard, HSE-OH-ST08

23.  ADNOC Permit to Work Standard, HSE-OS-ST02

24.  ADNOC Control of Temporary Equipment in Classified Hazardous Areas, HSE-OS-ST11

25.  ADNOC Personal Protective Equipment Standard, HSE-OS-ST20

26.  ADNOC Hazard Communication Standard, HSE-OS-ST27

27.  ADNOC Energy Isolation Standard, HSE-OS-ST04

28.  ADNOC Cutting, Welding and Allied Processes, HSE-OS-ST09

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 43 of 50

HSE Management System
Operations Safety Standards
Electrical Safety

10.  APPENDICES

APPENDIX 1  TYPICAL TAG OUTS AND NOTICES

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 44 of 50

HSE Management System
Operations Safety Standards
Electrical Safety
Appendix 1 Typical Tag outs & Notices

APPENDIX 1  TYPICAL TAG OUTS & NOTICES

Electrical Isolation Tag

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 45 of 50

HSE Management System
Operations Safety Standards
Electrical Safety
Appendix 1 Typical Tag outs & Notices

Locked Out

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 46 of 50

HSE Management System
Operations Safety Standards
Electrical Safety
Appendix 1 Typical Tag outs & Notices

Circuit Main Earth

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 47 of 50

HSE Management System
Operations Safety Standards
Electrical Safety
Appendix 1 Typical Tag outs & Notices

Additional Earthed Applied

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 48 of 50

HSE Management System
Operations Safety Standards
Electrical Safety
Appendix 1 Typical Tag outs & Notices

Remote Earthing Tag

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 49 of 50

HSE Management System
Operations Safety Standards
Electrical Safety
Appendix 1 Typical Tag outs & Notices

Live Parts

Standard No.: HSE-OS-ST09

Version No.: 1

Effective date: August 2019

Page 50 of 50

